<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Calibration Certificates — What Makes Them Valid for GMP | QLean Automation</title>
<meta name="description" content="Not every calibration certificate is acceptable for GMP purposes. Here are the seven fields the IQ team checks on every certificate — and the common deficiencies that cause IQ nonconformances, including the missing traceability statement, the wrong serial number, and the certificate that covers the wrong range.">
    <link rel="canonical" href="https://qleanautomation.com/blog/calibration-certificates-gmp-requirements.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule)}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:36px;list-style:none}.nav-links a{font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s}.nav-links a:hover{color:var(--ink)}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;white-space:nowrap;flex-shrink:0}.nav-btn:hover{background:var(--blue2)}
.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-family:var(--f-mono);font-size:13px;margin-top:2px}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav>
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links">
    <li><a href="../index.html#products">Products</a></li>
    <li><a href="../index.html#framework">Framework</a></li>
    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../index.html#pricing">Pricing</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>
  </ul>
  <a href="../index.html#pricing" class="nav-btn">Get the Framework &#8594;</a>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>Calibration Certificates — What Makes Them Valid for GMP</div>
    <div class="article-tag">&#128207; Instrumentation &amp; Calibration</div>
    <h1>Calibration Certificates<br><span>What Makes Them</span><br>Valid for GMP</h1>
    <p class="article-intro">A calibration certificate looks official. It has logos, signatures, and numbers. But a certificate that looks professional is not necessarily a certificate that satisfies GMP requirements. The IQ team will check seven specific things on every certificate — and any one of them missing or incorrect means the certificate fails and the IQ step fails with it. Here is exactly what they check and the common deficiencies that create problems on IQ day.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">6 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">CERTIFICATES &#183; TRACEABILITY &#183; IQ EVIDENCE</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="what-the-iq-team-checks">What the IQ Team Actually Checks</h2>
    <p>A calibration certificate for GMP purposes is not a generic document confirming that an instrument was tested. It is a traceable evidence document that establishes an unbroken link between the specific physical instrument installed in the system and a national or international measurement standard. The IQ team verifies this chain of evidence systematically.</p>
    <p>The seven checks are not arbitrary — each one addresses a specific way in which a certificate can fail to provide the GMP assurance it appears to offer. A certificate with a professional format but no traceability statement provides exactly the same level of GMP assurance as no certificate at all: none.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 260" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">GMP CALIBRATION CERTIFICATE — 7 MANDATORY FIELDS</text>

        <!-- Certificate outline -->
        <rect x="30" y="30" width="660" height="210" rx="6" fill="rgba(255,255,255,0.02)" stroke="rgba(0,87,255,0.2)" stroke-width="1"/>

        <!-- Field blocks — 2 columns x 4 rows (last row spans) -->
        <!-- Row 1 -->
        <rect x="44" y="44" width="300" height="44" rx="4" fill="rgba(0,87,255,0.08)" stroke="rgba(0,87,255,0.25)" stroke-width="1"/>
        <text x="54" y="60" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,160,255,0.7)" letter-spacing="0.06em">FIELD 1</text>
        <text x="54" y="74" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(200,215,240,0.8)">Instrument ID — tag, manufacturer, model, serial no.</text>

        <rect x="376" y="44" width="300" height="44" rx="4" fill="rgba(0,87,255,0.08)" stroke="rgba(0,87,255,0.25)" stroke-width="1"/>
        <text x="386" y="60" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,160,255,0.7)" letter-spacing="0.06em">FIELD 2</text>
        <text x="386" y="74" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(200,215,240,0.8)">Calibration date and next due date</text>

        <!-- Row 2 -->
        <rect x="44" y="96" width="300" height="44" rx="4" fill="rgba(0,87,255,0.08)" stroke="rgba(0,87,255,0.25)" stroke-width="1"/>
        <text x="54" y="112" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,160,255,0.7)" letter-spacing="0.06em">FIELD 3</text>
        <text x="54" y="126" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(200,215,240,0.8)">Reference standard — make, model, serial, cert ref</text>

        <rect x="376" y="96" width="300" height="44" rx="4" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.45)" stroke-width="1.5"/>
        <text x="386" y="112" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,160,255,0.9)" letter-spacing="0.06em">FIELD 4 — CRITICAL</text>
        <text x="386" y="126" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(200,215,240,0.9)">Traceability statement to national standard</text>

        <!-- Row 3 -->
        <rect x="44" y="148" width="300" height="44" rx="4" fill="rgba(0,87,255,0.08)" stroke="rgba(0,87,255,0.25)" stroke-width="1"/>
        <text x="54" y="164" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,160,255,0.7)" letter-spacing="0.06em">FIELD 5</text>
        <text x="54" y="178" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(200,215,240,0.8)">As-found and as-left readings at each cal point</text>

        <rect x="376" y="148" width="300" height="44" rx="4" fill="rgba(0,87,255,0.08)" stroke="rgba(0,87,255,0.25)" stroke-width="1"/>
        <text x="386" y="164" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,160,255,0.7)" letter-spacing="0.06em">FIELD 6</text>
        <text x="386" y="178" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(200,215,240,0.8)">Explicit pass/fail determination</text>

        <!-- Row 4 — full width -->
        <rect x="44" y="200" width="632" height="28" rx="4" fill="rgba(0,87,255,0.06)" stroke="rgba(0,87,255,0.2)" stroke-width="1"/>
        <text x="54" y="213" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,160,255,0.6)" letter-spacing="0.06em">FIELD 7</text>
        <text x="104" y="213" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(200,215,240,0.75)">Authorised signature — calibration technician and (for accredited lab) accreditation number</text>
      </svg>
      <figcaption>SEVEN MANDATORY FIELDS ON A GMP CALIBRATION CERTIFICATE — MISSING ANY ONE IS A NONCONFORMANCE AT IQ</figcaption>
    </figure>

    <h2 id="field1-instrument-identification">Field 1 — Instrument Identification</h2>
    <p>The certificate must identify the specific physical instrument that was calibrated. This means tag number (matching the P&ID and the instrument register), manufacturer name, exact model number including all suffixes, and serial number. The serial number is the critical identifier — it links this certificate to this specific instrument, not to the model in general.</p>
    <p>A certificate that states "E+H Cerabar S PMC71B, 0–10 bar" without a serial number does not prove that this specific transmitter was calibrated. Two transmitters of the same model could have very different accuracy characteristics based on their manufacturing date and calibration history. A serial-number-less certificate provides generic assurance, not specific assurance — and GMP requires specific assurance.</p>

    <div class="callout amber">
      <div class="callout-label">The Model Number Suffix Problem</div>
      <p>Pressure transmitter model numbers like the Cerabar PMC71B have suffix codes that define the process connection, wetted material, diaphragm material, and output type. A certificate showing "PMC71B" without the full order code may not apply to the installed variant. <strong>Verify the model number on the certificate matches the nameplate exactly, including all suffixes.</strong> A different suffix means a different instrument that may have different accuracy characteristics.</p>
    </div>

    <h2 id="field2-dates">Field 2 — Calibration Date and Next Due Date</h2>
    <p>Both dates must be present and explicit. The calibration date establishes when the instrument was verified and starts the clock on the calibration interval. The next due date is the deadline by which the instrument must be recalibrated.</p>
    <p>The next due date must not have passed at the time of IQ execution — this sounds obvious, but certificates obtained months before a delayed IQ frequently expire before the IQ happens. A certificate expiring during IQ preparation is a pre-IQ action item; plan for it by building calendar margin into the calibration schedule. Allow at least 60 days of margin between the next due date and the planned IQ execution date, accounting for schedule overrun risk.</p>

    <h2 id="field3-reference-standard">Field 3 — Reference Standard Identification</h2>
    <p>The certificate must identify the reference standard used to perform the calibration — not just state that "calibrated equipment was used." The identification must include the make, model, serial number, and the calibration certificate reference number for the reference standard itself. This information allows the traceability chain to be followed: this instrument was calibrated against this reference standard, which was itself calibrated (certificate number X) by an accredited laboratory.</p>
    <p>If the certificate omits the reference standard identification, the GMP auditor cannot verify the traceability chain. The certificate then provides only internal quality assurance — it proves the calibration was performed, but not that the calibration was performed against a traceable standard.</p>

    <h2 id="field4-traceability">Field 4 — Traceability Statement (The Most Critical Field)</h2>
    <p>The traceability statement is the single most commonly absent element on certificates that otherwise appear complete. It must be an explicit statement that the reference standard used for calibration is traceable to a national or international metrology standard — naming the specific metrology institute (NIST, UKAS, DAkkS, PTB, INTA, NPL, or equivalent).</p>
    <p>Common deficient statements and why they fail:</p>

    <ul class="arrow-list">
      <li><strong>"Calibrated to manufacturer specification"</strong> — tells you the instrument was verified against its own specification, but says nothing about what standard the reference equipment traces to. Not acceptable.</li>
      <li><strong>"Calibrated using calibrated equipment"</strong> — circular. The reference equipment may or may not be traceable. The statement provides no assurance. Not acceptable.</li>
      <li><strong>"Traceable to national standards"</strong> — without naming the specific national metrology institute, this is an assertion, not a verifiable claim. Borderline — acceptable if the calibration laboratory is ISO/IEC 17025 accredited and the accreditation body can confirm the specific traceability chain.</li>
      <li><strong>"All reference standards are traceable to NIST/UKAS/DAkkS (as applicable)"</strong> — names the standard and the metrology institute. Acceptable if the reference standard is also identified by serial number and its own certificate reference.</li>
    </ul>

    <h2 id="field5-asfound-asleft">Field 5 — As-Found and As-Left Readings</h2>
    <p>The as-found reading is the instrument's error before any adjustment was made. The as-left reading is the instrument's error after adjustment (if adjustment was performed). Both are required for a complete calibration record.</p>
    <p>The as-found reading is the OOT data point — if it falls outside the tolerance band, that is an OOT finding. The as-left reading confirms the instrument was returned to within tolerance after adjustment. If no adjustment was required (the instrument was within tolerance as-found), the certificate should state this explicitly — "no adjustment required; as-found within tolerance."</p>
    <p>A certificate that shows only the as-left reading (post-adjustment) without the as-found reading conceals whether the instrument was OOT before adjustment. This omission can mask a GMP-significant finding. For the <a href="calibration-intervals-oot-procedures.html">calibration intervals and OOT procedures</a> article, the as-found reading is the primary data input for both the impact assessment and the interval review — a certificate without as-found data cannot support either.</p>

    <h2 id="field6-pass-fail">Field 6 — Explicit Pass/Fail Determination</h2>
    <p>The certificate must state explicitly that the instrument passed calibration — not just provide the numerical readings and leave the determination implicit. An implicit determination (where a competent engineer could infer a pass from the numbers) is not sufficient for GMP evidence.</p>
    <p>The pass/fail determination must reference the tolerance band — "as-found within ±0.3°C tolerance — PASS" is a compliant statement. "Readings recorded" without any pass/fail statement is not. Some calibration certificates from non-specialist laboratories omit the pass/fail statement because they do not know the tolerance the client is using. If a certificate arrives without a pass/fail determination, contact the calibration laboratory and request a supplementary statement referencing the specified tolerance.</p>

    <h2 id="field7-signature">Field 7 — Authorised Signature</h2>
    <p>The certificate must be signed by the calibration technician who performed the calibration. For certificates from ISO/IEC 17025 accredited laboratories, the signature should be accompanied by the laboratory's accreditation number and the scope of accreditation that covers the measurement type and range being certified.</p>
    <p>An unsigned certificate, or one signed with an illegible scrawl and no printed name, fails good documentation practice requirements independently of the calibration content. The ALCOA+ principles (Attributable, Legible, Contemporaneous, Original, Accurate) apply to calibration certificates as GMP documents. Attributable means the signatory can be identified. Legible means the signature can be associated with a named individual.</p>

    <h2 id="accredited-vs-in-house">Accredited Lab vs In-House Calibration</h2>
    <p>Calibration certificates can come from ISO/IEC 17025 accredited external laboratories or from qualified in-house calibration teams. Both are acceptable for GMP purposes, but the evidence requirements differ slightly:</p>

    <div class="table-scroll">
      <table class="compare-table">
        <thead>
          <tr>
            <th>Requirement</th>
            <th>Accredited External Lab</th>
            <th>Qualified In-House Team</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td>Traceability evidence</td>
            <td>Lab's ISO/IEC 17025 accreditation certificate covers the measurement type and range — accreditation number on certificate is sufficient</td>
            <td>Must provide the calibration certificate for each reference standard used, showing it was calibrated by an accredited lab with traceable chain explicitly stated</td>
          </tr>
          <tr>
            <td>Competency evidence</td>
            <td>ISO/IEC 17025 accreditation implies competency for the accredited scope</td>
            <td>Training records and competency assessments for the in-house calibration technician must be on file and available on request</td>
          </tr>
          <tr>
            <td>Calibration procedure</td>
            <td>Laboratory's own controlled procedure — not required to be provided to customer</td>
            <td>Site calibration SOP reference should appear on the certificate or be available as supporting document</td>
          </tr>
          <tr>
            <td>Audit risk</td>
            <td>Lower — third-party accreditation provides independent assurance</td>
            <td>Higher — regulator may request supporting evidence of in-house programme quality</td>
          </tr>
        </tbody>
      </table>
    </div>

    <p>For most pharma automation projects, using ISO/IEC 17025 accredited external laboratories for initial IQ calibrations is the lowest-risk approach. In-house calibration is common for ongoing periodic recalibration on site but requires a more robust documented calibration programme to withstand audit scrutiny. The <a href="supplier-assessment-gamp5.html">supplier assessment</a> principles that apply to software suppliers apply equally to calibration service providers — the quality of the calibration evidence depends on the quality of the calibration programme that produced it.</p>

    <h2 id="pre-iq-certificate-review">Pre-IQ Certificate Review — Build the Habit</h2>
    <p>The most effective way to avoid IQ nonconformances due to certificate deficiencies is to review every certificate before IQ execution begins — not during the walk-down. A pre-IQ certificate review against the seven-field checklist for every GMP-critical instrument takes an hour or two and eliminates the most common cause of IQ delays.</p>
    <p>The review is part of the IQ readiness prerequisites described in the <a href="calibration-management-pharma-iq.html">calibration management article</a> — specifically the instrument calibration register population step. As each certificate is reviewed, it is logged in the register. Deficient certificates are flagged as pre-IQ actions. By the time IQ begins, every certificate in the register has been verified and no surprises remain.</p>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">On This Page</div>
      <ul class="toc-list">
        <li><a href="#what-the-iq-team-checks">What the IQ Team Checks</a></li>
        <li><a href="#field1-instrument-identification">Field 1 — Instrument ID</a></li>
        <li><a href="#field2-dates">Field 2 — Dates</a></li>
        <li><a href="#field3-reference-standard">Field 3 — Reference Standard</a></li>
        <li><a href="#field4-traceability">Field 4 — Traceability</a></li>
        <li><a href="#field5-asfound-asleft">Field 5 — As-Found/As-Left</a></li>
        <li><a href="#field6-pass-fail">Field 6 — Pass/Fail</a></li>
        <li><a href="#field7-signature">Field 7 — Signature</a></li>
        <li><a href="#accredited-vs-in-house">Accredited vs In-House</a></li>
        <li><a href="#pre-iq-certificate-review">Pre-IQ Review</a></li>
      </ul>
    </div>

    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <p class="sc-body">IQ protocol with pre-built instrument calibration verification table, Engineering Lists with Calibration Register — structured to capture all seven certificate fields per instrument before IQ begins.</p>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework &#8594;</a>
      <div class="sc-note">COMPANY-WIDE LICENCE &#183; NO PER-SEAT FEES</div>
    </div>

    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https://qleanautomation.com/blog/calibration-certificates-gmp-requirements.html" target="_blank" rel="noopener" class="share-link">
          <svg width="16" height="16" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 0 1-2.063-2.065 2.064 2.064 0 1 1 2.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://reddit.com/submit?url=https://qleanautomation.com/blog/calibration-certificates-gmp-requirements.html&title=Calibration%20Certificates%20%E2%80%94%20What%20Makes%20Them%20Valid%20for%20GMP" target="_blank" rel="noopener" class="share-link">
          <svg width="16" height="16" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">Continue Reading</div>
    <div class="related-grid">
      <a href="calibration-management-pharma-iq.html" class="related-card">
        <span class="rc-tag">&#128207; Instrumentation</span>
        <div class="rc-title">Calibration Management for Pharma Automation</div>
        <div class="rc-desc">The full calibration management framework — including the pre-IQ certificate review process that catches deficiencies before the walk-down, not during it.</div>
        <div class="rc-footer"><span class="rc-read">7 MIN READ</span><span class="rc-arrow">&#8594;</span></div>
      </a>
      <a href="calibration-intervals-oot-procedures.html" class="related-card">
        <span class="rc-tag">&#128207; Instrumentation</span>
        <div class="rc-title">Calibration Intervals and Out-of-Tolerance Procedures</div>
        <div class="rc-desc">How the as-found reading on the calibration certificate drives the OOT response procedure and the interval review decision — and why certificates without as-found data are a GMP gap.</div>
        <div class="rc-footer"><span class="rc-read">7 MIN READ</span><span class="rc-arrow">&#8594;</span></div>
      </a>
      <a href="supplier-assessment-gamp5.html" class="related-card">
        <span class="rc-tag">&#9989; GAMP 5</span>
        <div class="rc-title">Supplier Assessment in GAMP 5</div>
        <div class="rc-desc">How supplier assessment principles apply to calibration service providers — and why ISO/IEC 17025 accreditation is the most efficient way to establish calibration traceability for GMP.</div>
        <div class="rc-footer"><span class="rc-read">7 MIN READ</span><span class="rc-arrow">&#8594;</span></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo" style="text-decoration:none">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP validation documentation tools for automation engineers and system integrators.</p>
      </div>
      <div class="footer-col">
        <h4>Products</h4>
        <ul>
          <li><a href="../index.html#products">GAMP 5 Framework Pack</a></li>
          <li><a href="../index.html#products">Technical Ebook</a></li>
          <li><a href="../index.html#pricing">Pricing</a></li>
          <li><a href="../index.html#faq">FAQ</a></li>
        </ul>
      </div>
      <div class="footer-col">
        <h4>Knowledge Base</h4>
        <ul>
          <li><a href="blog-index.html">All Articles</a></li>
          <li><a href="cluster-instrumentation.html">Instrumentation &amp; Calibration</a></li>
          <li><a href="calibration-management-pharma-iq.html">Calibration Management</a></li>
          <li><a href="calibration-intervals-oot-procedures.html">Calibration Intervals</a></li>
          <li><a href="field-instrumentation-iq-documentation.html">Field Instrumentation IQ</a></li>
          <li><a href="supplier-assessment-gamp5.html">Supplier Assessment</a></li>
        </ul>
      </div>
      <div class="footer-col">
        <h4>Company</h4>
        <ul>
          <li><a href="../index.html#framework">Framework</a></li>
          <li><a href="../terms.html">Terms of Service</a></li>
          <li><a href="../privacy.html">Privacy Policy</a></li>
          <li><a href="mailto:hello@qleanautomation.com">Contact</a></li>
        </ul>
      </div>
    </div>
    <div class="footer-bottom">
      <p>&copy; 2025 QLean Automation. All rights reserved.</p>
      <div class="compliance-pills">
        <span class="cp">GAMP 5</span>
        <span class="cp">EU GMP ANNEX 11</span>
        <span class="cp">21 CFR PART 11</span>
        <span class="cp">ISO/IEC 17025</span>
        <span class="cp">GXP</span>
      </div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',function(){
  var s=document.getElementById('progress');
  var h=document.documentElement;
  var p=(h.scrollTop||document.body.scrollTop)/(h.scrollHeight-h.clientHeight)*100;
  s.style.width=p+'%';
});
var tl=document.querySelectorAll('.toc-list a');
window.addEventListener('scroll',function(){
  var headings=document.querySelectorAll('.article-body h2[id]');
  var scrollY=window.scrollY+120;
  var current='';
  headings.forEach(function(h){if(h.offsetTop<=scrollY)current=h.id;});
  tl.forEach(function(a){
    a.classList.remove('active');
    if(a.getAttribute('href')==='#'+current)a.classList.add('active');
  });
});
</script>
</body>
</html>
