<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JJQ1TXZJX7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-JJQ1TXZJX7');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Cloud SCADA in Pharma — Compliance Considerations | QLean Automation</title>
<meta name="description" content="Cloud SCADA is moving from pilot to production in pharma. The engineering case is straightforward. The compliance case is not. Here is what Annex 11, Part 11, and GAMP 5 actually require when your SCADA moves off-premise.">
    <link rel="canonical" href="https://qleanautomation.com/blog/cloud-scada-pharma-compliance.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}

.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.req-grid{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin:24px 0 32px}
.req-card{padding:18px 20px;border:1px solid var(--rule);border-radius:7px;background:var(--white);box-shadow:var(--shadow-sm)}
.req-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:6px}
.req-title{font-family:var(--f-head);font-size:15px;font-weight:700;color:var(--ink);margin-bottom:8px}
.req-body{font-size:13px;color:var(--ink3);line-height:1.6}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-family:var(--f-mono);font-size:13px;margin-top:2px}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.req-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
/* ── NAV ── */
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule);transition:border-color .3s;gap:16px}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:4px;list-style:none;flex:1;justify-content:center}
.nav-links>li{position:relative}
.nav-links>li>a,.nav-links>li>button{font-family:var(--f-body);font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s;letter-spacing:.01em;background:none;border:none;cursor:pointer;padding:8px 12px;display:flex;align-items:center;gap:5px;white-space:nowrap}
.nav-links>li>a:hover,.nav-links>li>button:hover{color:var(--ink)}
.nav-chevron{width:12px;height:12px;transition:transform .2s;opacity:.5}
.nav-links>li.open>button .nav-chevron{transform:rotate(180deg)}
.nav-dropdown{display:none;position:absolute;top:calc(100% + 8px);left:0;background:white;border:1px solid var(--rule);border-radius:10px;box-shadow:0 8px 32px rgba(13,15,18,0.10),0 3px 10px rgba(13,15,18,0.06);min-width:220px;padding:6px;z-index:300;list-style:none}
.nav-links>li.open .nav-dropdown{display:block}
.nav-dropdown li a{display:flex;flex-direction:column;padding:10px 14px;border-radius:7px;text-decoration:none;transition:background .15s}
.nav-dropdown li a:hover{background:var(--off)}
.nav-dd-label{font-size:13px;font-weight:500;color:var(--ink);line-height:1.3}
.nav-dd-sub{font-size:11px;color:var(--ink4);margin-top:2px;font-family:var(--f-mono);letter-spacing:.02em}
.nav-right{display:flex;align-items:center;gap:12px;position:relative;z-index:201}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;letter-spacing:.01em;transition:background .2s,transform .15s;white-space:nowrap;flex-shrink:0}
.nav-btn:hover{background:var(--blue2);transform:translateY(-1px)}
.menu-toggle{display:none;background:none;border:none;cursor:pointer;padding:6px;color:var(--ink);z-index:210;flex-shrink:0}
.menu-toggle svg{width:22px;height:22px;display:block}
.menu-toggle .icon-close{display:none}
.menu-toggle.open .icon-hamburger{display:none}
.menu-toggle.open .icon-close{display:block}
.nav-mobile-sub{display:none;flex-direction:column;background:var(--off);border-top:1px solid var(--off2)}
.nav-mobile-sub.open{display:flex}
.nav-mobile-sub a{padding:11px 6% 11px 10% !important;font-size:14px !important;color:var(--ink3) !important;border-bottom:1px solid var(--off2)}
.nav-mobile-sub a:last-child{border-bottom:none}
.nav-mobile-sub a span{display:block;font-size:11px;color:var(--ink4);font-family:var(--f-mono);margin-top:1px}
.nav-mobile-cta-li{display:none}
@media(max-width:960px){
  .nav-btn{display:none}
  .menu-toggle{display:flex}
  nav .nav-links{display:none;position:absolute;top:64px;left:0;right:0;background:white;flex-direction:column;align-items:stretch;gap:0;border-bottom:1px solid var(--rule);box-shadow:0 4px 16px rgba(13,15,18,0.08);padding:8px 0 16px;z-index:199;flex:none;justify-content:flex-start}
  nav .nav-links.open{display:flex}
  nav .nav-links>li{width:100%}
  nav .nav-links>li>a,nav .nav-links>li>button{display:flex;justify-content:space-between;align-items:center;padding:13px 6%;font-size:15px;color:var(--ink2);border-bottom:1px solid var(--off2);width:100%;text-align:left}
  .nav-dropdown{display:none !important}
  .nav-mobile-cta-li{display:block;padding:8px 6% 0}
  nav .nav-links>li.nav-mobile-cta-li>a{display:block;padding:13px;background:var(--blue);color:white !important;text-align:center;border-radius:6px;font-weight:500;font-size:14px;text-decoration:none;border-bottom:none !important;transition:background .2s;justify-content:center}
  nav .nav-links>li.nav-mobile-cta-li>a:hover{background:var(--blue2) !important}
}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav id="nav">
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" xmlns="http://www.w3.org/2000/svg" style="flex-shrink:0">
      <rect x="0" y="0" width="32" height="32" rx="7" fill="#0d0f12"/>
      <rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/>
      <line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/>
    </svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links" id="navLinks">

    <!-- Products dropdown -->
    <li id="navProducts">
      <button onclick="toggleNav('navProducts')" aria-expanded="false">
        Products
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">GAMP 5 Full Framework</span>
          <span class="nav-dd-sub">29 templates + masterclass · €249</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Validation Templates</span>
          <span class="nav-dd-sub">29 production-ready documents · €229</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Technical Masterclass</span>
          <span class="nav-dd-sub">GAMP 5 ebook for engineers · €39</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subProducts">
        <a href="../index.html#pricing">GAMP 5 Full Framework <span>29 templates + masterclass · €249</span></a>
        <a href="../index.html#pricing">Validation Templates <span>29 documents · €229</span></a>
        <a href="../index.html#pricing">Technical Masterclass <span>Ebook · €39</span></a>
      </div>
    </li>

    <!-- Start Free dropdown -->
    <li id="navFree">
      <button onclick="toggleNav('navFree')" aria-expanded="false">
        Start Free
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../pharma-readiness.html">
          <span class="nav-dd-label">SI Readiness Check</span>
          <span class="nav-dd-sub">42 questions · results by email · free</span>
        </a></li>
        <li><a href="../index.html#free-download">
          <span class="nav-dd-label">Free Sample</span>
          <span class="nav-dd-sub">GAMP 5 matrix + URS template · free</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subFree">
        <a href="../pharma-readiness.html">SI Readiness Check <span>42 questions · free</span></a>
        <a href="../index.html#free-download">Free Sample <span>GAMP 5 matrix + URS template</span></a>
      </div>
    </li>

    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>

    <!-- Mobile only CTA -->
    <li class="nav-mobile-cta-li"><a href="../index.html#pricing">Get the Framework →</a></li>
  </ul>
  <div class="nav-right">
    <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
    <button class="menu-toggle" id="menuToggle" aria-label="Toggle menu">
      <svg class="icon-hamburger" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M4 6h16M4 12h16M4 18h16"/></svg>
      <svg class="icon-close" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M6 18L18 6M6 6l12 12"/></svg>
    </button>
  </div>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>Cloud SCADA Pharma Compliance</div>
    <div class="article-tag">&#9729; Emerging Topics</div>
    <h1>Cloud SCADA in Pharma —<br><span>Compliance</span><br>Considerations</h1>
    <p class="article-intro">Cloud SCADA is moving from pilot to production in pharmaceutical manufacturing. The engineering case is straightforward: lower infrastructure cost, remote access, centralised historian, simpler scaling. The compliance case is more complex. Annex 11, 21 CFR Part 11, and GAMP 5 all have things to say about what happens when your process control data leaves the plant network and lives in a third-party data centre. Here is what that means in practice.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">7 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">EMERGING TOPICS &#183; CLOUD &#183; ANNEX 11 &#183; PART 11</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="the-compliance-question">The Compliance Question Cloud SCADA Actually Raises</h2>
    <p>When a pharma client asks whether cloud SCADA is compliant, the honest answer is: it depends entirely on how it is architected and what data lives in the cloud. There is no regulatory prohibition on cloud-hosted systems in pharma. Annex 11 does not ban cloud. 21 CFR Part 11 does not ban cloud. What the regulations require is that wherever GMP records are stored and transmitted, the controls around those records — access control, audit trail integrity, data availability, change control — meet the same standards regardless of where the infrastructure sits.</p>
    <p>The compliance risk in cloud SCADA is not the concept. It is the assumptions that often accompany it: that the cloud provider handles security so you do not need to validate it; that audit trails are "stored in the cloud" so they must be fine; that the SaaS platform vendor's own validation means you do not need yours. None of these assumptions hold in a GMP context, and all three lead to audit findings.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 300" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <defs>
          <marker id="arrc" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto">
            <path d="M0,1 L5,3 L0,5" fill="none" stroke="rgba(0,87,255,0.5)" stroke-width="1.2"/>
          </marker>
          <marker id="arrw" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto">
            <path d="M0,1 L5,3 L0,5" fill="none" stroke="rgba(220,140,40,0.7)" stroke-width="1.2"/>
          </marker>
        </defs>
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">CLOUD SCADA ARCHITECTURE — COMPLIANCE RESPONSIBILITY SPLIT</text>

        <!-- Plant floor layer -->
        <rect x="20" y="32" width="680" height="70" rx="5" fill="rgba(0,87,255,0.06)" stroke="rgba(0,87,255,0.2)" stroke-width="1"/>
        <text x="36" y="52" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,160,255,0.5)" letter-spacing="0.08em">PLANT FLOOR (ON-SITE)</text>
        <rect x="50" y="58" width="90" height="32" rx="3" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.4)" stroke-width="1"/>
        <text x="95" y="78" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.6)">PLC / RTU</text>
        <line x1="140" y1="74" x2="185" y2="74" stroke="rgba(0,87,255,0.4)" stroke-width="1" marker-end="url(#arrc)"/>
        <rect x="185" y="58" width="110" height="32" rx="3" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.4)" stroke-width="1"/>
        <text x="240" y="74" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.6)">EDGE GATEWAY</text>
        <text x="240" y="84" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(100,160,255,0.4)">(data buffering)</text>
        <text x="500" y="74" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,175,100,0.6)">&#8594; YOUR VALIDATION RESPONSIBILITY</text>

        <!-- Internet layer -->
        <rect x="20" y="115" width="680" height="50" rx="5" fill="rgba(217,119,6,0.05)" stroke="rgba(217,119,6,0.2)" stroke-width="1"/>
        <text x="36" y="133" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(220,140,40,0.5)" letter-spacing="0.08em">TRANSMISSION (TLS/ENCRYPTED)</text>
        <line x1="295" y1="140" x2="425" y2="140" stroke="rgba(217,119,6,0.4)" stroke-width="1.5" stroke-dasharray="4,3"/>
        <text x="360" y="155" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(220,140,40,0.5)">Open system controls required (§11.30 / Annex 11 §12)</text>

        <!-- Cloud layer -->
        <rect x="20" y="178" width="680" height="90" rx="5" fill="rgba(0,87,255,0.04)" stroke="rgba(0,87,255,0.15)" stroke-width="1"/>
        <text x="36" y="196" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,160,255,0.4)" letter-spacing="0.08em">CLOUD INFRASTRUCTURE (THIRD PARTY)</text>

        <rect x="50" y="202" width="120" height="52" rx="3" fill="rgba(0,87,255,0.10)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="110" y="220" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(255,255,255,0.5)">SCADA</text>
        <text x="110" y="232" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(255,255,255,0.5)">APPLICATION</text>
        <text x="110" y="245" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(100,160,255,0.4)">(Cat 4 or 5)</text>

        <rect x="190" y="202" width="120" height="52" rx="3" fill="rgba(0,87,255,0.10)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="250" y="220" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(255,255,255,0.5)">HISTORIAN /</text>
        <text x="250" y="232" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(255,255,255,0.5)">DATABASE</text>
        <text x="250" y="245" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(100,160,255,0.4)">(GMP records)</text>

        <rect x="330" y="202" width="120" height="52" rx="3" fill="rgba(0,87,255,0.10)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="390" y="220" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(255,255,255,0.5)">AUDIT TRAIL</text>
        <text x="390" y="232" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(255,255,255,0.5)">STORE</text>
        <text x="390" y="245" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(100,160,255,0.4)">(read-only, tamper-evident)</text>

        <rect x="470" y="202" width="120" height="52" rx="3" fill="rgba(0,87,255,0.10)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="530" y="220" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(255,255,255,0.5)">BACKUP /</text>
        <text x="530" y="232" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(255,255,255,0.5)">DR</text>
        <text x="530" y="245" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(100,160,255,0.4)">(RTO/RPO defined)</text>

        <text x="360" y="285" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(220,140,40,0.6)">Shared responsibility: cloud provider manages infrastructure &#8212; YOU validate the application and data controls</text>
      </svg>
      <figcaption>FIGURE 1 — Cloud SCADA compliance responsibility split. The cloud provider is responsible for physical infrastructure security and availability SLAs. The pharmaceutical company (and their SI) remains responsible for validating the application, the audit trail controls, access management, and data integrity — regardless of where the servers sit.</figcaption>
    </figure>

    <h2 id="open-vs-closed">Open System Classification Changes Everything</h2>
    <p>The most immediate compliance consequence of moving to cloud SCADA is the <a href="21-cfr-part-11-open-vs-closed-systems.html">open vs closed system classification</a> under 21 CFR Part 11. A traditional on-premise SCADA where access is controlled entirely by the pharmaceutical company is a closed system. A system where GMP records transit the public internet to a third-party data centre — even a highly secure one — is an open system, and §11.30 applies.</p>
    <p>Open system status adds three requirements: encryption of records in transit and at rest, use of digital signatures where signatures are required, and documented transmission procedures and controls. In practice this means your URS for a cloud SCADA must explicitly address TLS encryption for all data in transit, encryption at rest for the historian database and audit trail store, and the procedures governing how records are transmitted and what happens if a transmission fails.</p>
    <p>Under EU GMP Annex 11, the relevant section is §12 (Security), which requires that access to the computerised system is controlled and that the system protects against unauthorised access. A cloud-hosted system does not inherently satisfy §12 just because the cloud platform has ISO 27001 certification — the pharmaceutical company must demonstrate that GMP record access controls are implemented at the application level, not just at the infrastructure level.</p>

    <h2 id="supplier-assessment-cloud">Cloud Provider as a GMP Supplier</h2>
    <p>Under GAMP 5, the cloud platform provider — whether that is a hyperscaler like AWS or Azure, or a specialist industrial cloud platform — is a supplier of infrastructure critical to the validated system. This does not mean you need to audit AWS. It means you need to understand and document what services they provide, what their contractual guarantees cover (uptime, data sovereignty, backup frequency, RTO/RPO), and how their change management processes could affect your validated system.</p>
    <p>The key question for a cloud supplier assessment is: when the cloud provider updates, patches, or migrates their infrastructure, what is the notification mechanism and what is your change control process for responding? An on-premise server update is within your change control. A cloud platform update pushed by the provider without notice is not — unless you have contractual provisions and a documented procedure for managing it.</p>
    <p>This is the cloud-specific extension of the <a href="ot-patch-management-validated-systems.html">patch management challenge</a> that exists for any OT system: you need to understand what changes are coming, assess their impact on the validated state, and decide whether each change triggers a requalification activity.</p>

    <div class="callout amber">
      <div class="callout-label">The SaaS Validation Misconception</div>
      <p>Cloud SCADA platforms increasingly come with vendor-supplied validation documentation — IQ protocols, OQ test evidence, validation summary reports. This is useful input. It is not a substitute for your own validation. <strong>The vendor's validation demonstrates that their platform performs as designed. Your validation demonstrates that the configured application meets your specific URS in your specific process context.</strong> An inspector asking to see your OQ for the cloud SCADA is not satisfied by a vendor's generic test report.</p>
    </div>

    <h2 id="audit-trail-integrity">Audit Trail Integrity in Cloud Environments</h2>
    <p>Audit trail integrity is the most technically nuanced compliance consideration for cloud SCADA. The <a href="21-cfr-part-11-audit-trail-checklist.html">audit trail requirements</a> under Part 11 §11.10(e) and Annex 11 §9 require that audit records are computer-generated, time-stamped, and protected against modification. In a cloud environment, "protected against modification" needs specific architecture decisions that are not automatic.</p>
    <p>The questions your URS and OQ must address include: are audit trail records written to an append-only store where existing records cannot be modified or deleted, even by system administrators? Is the audit trail stored independently of the application data such that a database restore does not overwrite or lose audit records? Is there a tamper-evident mechanism — cryptographic hashing or equivalent — that would detect any modification of historical records? Are timestamps generated server-side against a synchronised time source, or client-side where they could be manipulated?</p>
    <p>These are architecture questions, not configuration questions. If the cloud SCADA platform does not support append-only audit storage natively, this needs to be addressed at the design stage — not discovered during OQ when the test case for audit trail immutability fails.</p>

    <h2 id="data-residency">Data Residency and Regulatory Jurisdiction</h2>
    <p>An often-overlooked compliance consideration for cloud SCADA in pharma is data residency. EU GMP does not explicitly prohibit GMP records being stored outside the EU, but it does require that records are accessible to regulators during inspection. If your historian data sits in a US data centre and an MHRA inspector requests it during a UK site inspection, the retrieval mechanism and the latency need to be part of your data governance planning.</p>
    <p>Some pharma companies resolve this by specifying EU-region data storage in their cloud contracts and verifying it in the IQ. Others accept cross-region storage but document the retrieval procedure and verify it in the OQ. Either approach is defensible. What is not defensible is not knowing where your GMP records are stored.</p>

    <h2 id="business-continuity">Availability, Backup, and Disaster Recovery</h2>
    <p>A cloud SCADA system that becomes unavailable takes the operator interface, the historian, and potentially the alarm management system offline with it. For a GMP manufacturing environment, this is a production impact and potentially a data integrity event if process data is lost during the outage. Your URS must define availability requirements — typically expressed as a minimum uptime percentage for scheduled manufacturing hours — and the cloud platform's contractual SLA must meet or exceed that requirement.</p>
    <p>The backup and recovery requirements are equally important. Cloud storage does not automatically mean adequate backup. You need to define: backup frequency, retention period, geographic redundancy of backup copies, and the tested recovery time objective (RTO) for a full system restore. "Tested" is the operative word — a backup that has never been restored is not a validated backup. The OQ for cloud SCADA should include a backup restore test that verifies recovery within the defined RTO and confirms audit trail integrity is maintained post-restore.</p>

    <div class="req-grid">
      <div class="req-card">
        <div class="req-label">URS Requirement</div>
        <div class="req-title">Open System Controls</div>
        <div class="req-body">All GMP records in transit must be encrypted using TLS 1.2 minimum. Records at rest must be encrypted. Transmission failure must generate an alert and trigger a defined recovery procedure.</div>
      </div>
      <div class="req-card">
        <div class="req-label">URS Requirement</div>
        <div class="req-title">Audit Trail Immutability</div>
        <div class="req-body">Audit trail records must be written to append-only storage. No user — including administrators — must be able to modify or delete existing audit records. Tamper-evidence mechanism must be verifiable in OQ.</div>
      </div>
      <div class="req-card">
        <div class="req-label">URS Requirement</div>
        <div class="req-title">Data Residency</div>
        <div class="req-body">GMP records must be stored in a defined geographic region. Data must be accessible to regulatory inspectors within the jurisdiction of the manufacturing site within a defined retrieval timeframe.</div>
      </div>
      <div class="req-card">
        <div class="req-label">URS Requirement</div>
        <div class="req-title">Recovery Objectives</div>
        <div class="req-body">System availability must meet minimum uptime SLA for scheduled manufacturing hours. RTO for full restore must be defined and tested in OQ. Backup copies must be geographically separated.</div>
      </div>
    </div>

    <h2 id="what-changes-in-validation">What Changes in the Validation Approach</h2>
    <p>A cloud SCADA project follows the same V-model lifecycle as an on-premise system. The design documents, test protocols, and qualification phases are identical in structure. What changes is the content of several key sections.</p>
    <p>The URS gains a section on cloud-specific controls: open system requirements, data residency, availability SLAs, backup and recovery objectives, and supplier change management. The HDS is replaced or supplemented by an infrastructure design document covering the cloud architecture, network topology, and edge gateway configuration. The IQ gains a cloud infrastructure verification section covering provider certification evidence, contractual SLA confirmation, encryption configuration verification, and data residency confirmation. The OQ gains test cases specific to cloud operation: audit trail immutability, transmission failure handling, backup restore, and access control verification at both the platform and application level.</p>
    <p>None of this is fundamentally different from the approach for any complex validated system. It is the same risk-based thinking applied to a different infrastructure model. The organisations that navigate cloud SCADA compliance well are those that treat the cloud provider as a supplier, define their requirements precisely in the URS, and verify every requirement in the qualification protocols — rather than assuming the cloud platform's own documentation covers their GMP obligations.</p>

    <div class="table-scroll">
      <table class="compare-table">
        <thead>
          <tr>
            <th>Compliance Area</th>
            <th>On-Premise SCADA</th>
            <th>Cloud SCADA Additional Requirement</th>
          </tr>
        </thead>
        <tbody>
          <tr><td>System classification</td><td>Closed system (§11.10)</td><td>Open system (§11.30) — encryption + digital sigs required</td></tr>
          <tr><td>Supplier assessment</td><td>SI + platform vendor</td><td>SI + platform vendor + cloud infrastructure provider</td></tr>
          <tr><td>Change control</td><td>Your CCR process</td><td>Your CCR process + cloud provider change notification procedure</td></tr>
          <tr><td>Audit trail</td><td>Local append-only store</td><td>Remote append-only store — immutability and tamper evidence must be verified in OQ</td></tr>
          <tr><td>Backup / recovery</td><td>Local backup with tested RTO</td><td>Cloud backup with geographic redundancy + tested RTO in OQ</td></tr>
          <tr><td>Data residency</td><td>Known (on-site)</td><td>Must be specified in contract and verified in IQ</td></tr>
          <tr><td>Network security</td><td>OT network segmentation</td><td>OT segmentation + TLS + VPN or private link to cloud</td></tr>
        </tbody>
      </table>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#the-compliance-question">The Compliance Question</a></li>
        <li><a href="#open-vs-closed">Open System Classification</a></li>
        <li><a href="#supplier-assessment-cloud">Cloud Provider as GMP Supplier</a></li>
        <li><a href="#audit-trail-integrity">Audit Trail Integrity</a></li>
        <li><a href="#data-residency">Data Residency</a></li>
        <li><a href="#business-continuity">Availability &amp; Disaster Recovery</a></li>
        <li><a href="#what-changes-in-validation">What Changes in Validation</a></li>
      </ul>
    </div>

    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <p class="sc-body">URS, IQ, OQ, and HDS templates that cover cloud architecture, open system controls, and audit trail verification — ready to adapt for your project.</p>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework &#8594; &#8364;249</a>
      <div class="sc-note">INSTANT DOWNLOAD &middot; COMPANY-WIDE LICENCE</div>
    </div>

    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fcloud-scada-pharma-compliance.html" class="share-link" target="_blank" rel="noopener">
          <svg width="16" height="16" viewBox="0 0 24 24" fill="currentColor"><path d="M19 0h-14c-2.761 0-5 2.239-5 5v14c0 2.761 2.239 5 5 5h14c2.762 0 5-2.239 5-5v-14c0-2.761-2.238-5-5-5zm-11 19h-3v-11h3v11zm-1.5-12.268c-.966 0-1.75-.79-1.75-1.764s.784-1.764 1.75-1.764 1.75.79 1.75 1.764-.783 1.764-1.75 1.764zm13.5 12.268h-3v-5.604c0-3.368-4-3.113-4 0v5.604h-3v-11h3v1.765c1.396-2.586 7-2.777 7 2.476v6.759z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fcloud-scada-pharma-compliance.html&title=Cloud%20SCADA%20in%20Pharma%20%E2%80%94%20Compliance%20Considerations" class="share-link" target="_blank" rel="noopener">
          <svg width="16" height="16" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">Continue Reading</div>
    <div class="related-grid">
      <a href="21-cfr-part-11-open-vs-closed-systems.html" class="related-card">
        <span class="rc-tag">&#128214; 21 CFR Part 11</span>
        <div class="rc-title">Open vs Closed Systems Under 21 CFR Part 11</div>
        <div class="rc-desc">The distinction that determines whether §11.30 encryption and digital signature requirements apply — and why cloud changes the answer.</div>
        <div class="rc-footer"><span class="rc-read">7 MIN READ</span><span class="rc-arrow">&#8594;</span></div>
      </a>
      <a href="eu-gmp-annex-11-vs-21-cfr-part-11.html" class="related-card">
        <span class="rc-tag">&#128214; Annex 11</span>
        <div class="rc-title">EU GMP Annex 11 vs 21 CFR Part 11</div>
        <div class="rc-desc">How the two major computerised systems regulations compare — and what cloud SCADA projects need to satisfy under both frameworks simultaneously.</div>
        <div class="rc-footer"><span class="rc-read">8 MIN READ</span><span class="rc-arrow">&#8594;</span></div>
      </a>
      <a href="ot-network-iq-documentation.html" class="related-card">
        <span class="rc-tag">&#128225; OT Networks</span>
        <div class="rc-title">OT Network IQ Documentation</div>
        <div class="rc-desc">What the network infrastructure IQ must document — topology, segmentation, configuration baselines — whether the system is on-premise or cloud-connected.</div>
        <div class="rc-footer"><span class="rc-read">6 MIN READ</span><span class="rc-arrow">&#8594;</span></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo" style="text-decoration:none">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP validation documentation tools for automation engineers and system integrators.</p>
      </div>
      <div class="footer-col">
        <h4>Products</h4>
        <ul>
          <li><a href="../index.html#products">GAMP 5 Framework Pack</a></li>
          <li><a href="../index.html#products">Technical Ebook</a></li>
          <li><a href="../index.html#pricing">Pricing</a></li>
          <li><a href="../index.html#faq">FAQ</a></li>
        </ul>
      </div>
      <div class="footer-col">
        <h4>Knowledge Base</h4>
        <ul>
          <li><a href="blog-index.html">All Articles</a></li>
          <li><a href="cluster-emerging.html">Emerging Topics</a></li>
          <li><a href="21-cfr-part-11-open-vs-closed-systems.html">Open vs Closed Systems</a></li>
          <li><a href="eu-gmp-annex-11-vs-21-cfr-part-11.html">Annex 11 vs Part 11</a></li>
          <li><a href="21-cfr-part-11-audit-trail-checklist.html">Audit Trail Checklist</a></li>
          <li><a href="cybersecurity-pharma-ot-iec62443.html">OT Cybersecurity</a></li>
        </ul>
      </div>
      <div class="footer-col">
        <h4>Company</h4>
        <ul>
          <li><a href="../index.html#framework">Framework</a></li>
          <li><a href="../terms.html">Terms of Service</a></li>
          <li><a href="../privacy.html">Privacy Policy</a></li>
          <li><a href="mailto:hello@qleanautomation.com">Contact</a></li>
        </ul>
      </div>
    </div>
    <div class="footer-bottom">
      <p>&copy; 2026 QLean Automation. All rights reserved.</p>
      <div class="compliance-pills">
        <span class="cp">GAMP 5</span>
        <span class="cp">EU GMP ANNEX 11</span>
        <span class="cp">21 CFR PART 11</span>
        <span class="cp">GXP</span>
      </div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',function(){
  var s=document.getElementById('progress');
  var h=document.documentElement;
  var p=(h.scrollTop||document.body.scrollTop)/(h.scrollHeight-h.clientHeight)*100;
  s.style.width=p+'%';
});
var tl=document.querySelectorAll('.toc-list a');
window.addEventListener('scroll',function(){
  var headings=document.querySelectorAll('.article-body h2[id]');
  var scrollY=window.scrollY+120;
  var current='';
  headings.forEach(function(h){if(h.offsetTop<=scrollY)current=h.id;});
  tl.forEach(function(a){
    a.classList.remove('active');
    if(a.getAttribute('href')==='#'+current)a.classList.add('active');
  });
});
</script>
<script>
// Nav dropdown & mobile menu
function toggleNav(id){
  var li=document.getElementById(id);
  var isMobile=window.innerWidth<=960;
  if(isMobile){
    var sub=li.querySelector('.nav-mobile-sub');
    if(!sub)return;
    var isOpen=sub.classList.contains('open');
    document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    if(!isOpen)sub.classList.add('open');
  }else{
    var isOpen=li.classList.contains('open');
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
    if(!isOpen)li.classList.add('open');
  }
}
document.addEventListener('click',function(e){
  if(!e.target.closest('#navLinks'))
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
});
(function(){
  var mt=document.getElementById('menuToggle');
  var nl=document.getElementById('navLinks');
  if(mt&&nl){
    mt.addEventListener('click',function(){
      var isOpen=nl.classList.toggle('open');
      mt.classList.toggle('open',isOpen);
      if(!isOpen)document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    });
    nl.querySelectorAll('a').forEach(function(link){
      link.addEventListener('click',function(){
        nl.classList.remove('open');
        mt.classList.remove('open');
        document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
      });
    });
  }
})();
window.addEventListener('scroll',function(){
  var nav=document.getElementById('nav');
  if(nav)nav.style.borderBottomColor=window.scrollY>20?'#d0d5de':'var(--rule)';
},{passive:true});
</script>
</body>
</html>
