<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Building Electronic Batch Records in a SCADA System | QLean Automation</title>
<meta name="description" content="An electronic batch record in a SCADA is not a report export. It is a structured, time-bounded, tamper-evident electronic record with e-signatures, certified copy export, and a defined review and release workflow. Here is how to design and validate one.">
<link rel="canonical" href="https://qleanautomation.com/blog/electronic-batch-records-scada.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule)}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:36px;list-style:none}.nav-links a{font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s}.nav-links a:hover{color:var(--ink)}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;white-space:nowrap;flex-shrink:0}.nav-btn:hover{background:var(--blue2)}
.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
</style>
</head>
<body>

<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>

<nav>
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links">
    <li><a href="../index.html#products">Products</a></li>
    <li><a href="../index.html#framework">Framework</a></li>
    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../index.html#pricing">Pricing</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>
  </ul>
  <a href="../index.html#pricing" class="nav-btn">Get the Framework &#8594;</a>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>Electronic Batch Records in SCADA</div>
    <div class="article-tag">&#128205; SCADA Engineering</div>
    <h1>Building Electronic Batch Records<br><span>in a SCADA System</span></h1>
    <p class="article-intro">An electronic batch record is not a report export. It is a structured, time-bounded, tamper-evident electronic record that a SCADA generates automatically from live process data, with e-signatures capturing who reviewed it and who released it. Here is how to design and validate one that satisfies Part 11 and survives a batch record audit.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">9 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">21 CFR PART 11 &#183; SCADA &#183; EBR</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="not-a-report">An EBR Is Not a Report — The Distinction That Changes Everything</h2>
    <p>The most common misconception about electronic batch records on SCADA projects is that they are the output of a report function. Export the process data for the batch window to PDF, add a header, and you have an EBR. This approach produces something that looks like a batch record but lacks several of the properties that make it a compliant electronic record under 21 CFR Part 11 and EU GMP Annex 11.</p>
    <p>A genuine EBR is a structured, immutable record generated automatically by the system at a defined trigger point — typically batch or cycle completion. It captures a defined set of parameters and events from within the batch time window. It is linked to the batch ID so it cannot be confused with a different batch. It is stored in the historian in an unalterable format. It has a defined review and release workflow that requires specific e-signatures from specific roles. It is exportable as a certified copy. And critically, it cannot be modified after the first e-signature is applied — not by the operator, not by a supervisor, not by an administrator.</p>
    <p>A report that an operator can run, modify the parameters of, and re-export is not an EBR. It may be a useful operational tool, but it is not a batch record. The FDS must make this distinction clear, and the URS must specify which records are batch records and which are operational reports.</p>

    <h2 id="what-an-ebr-contains">What an EBR Must Contain</h2>
    <p>The content of an EBR must be specified in the FDS before development begins. Saying "the EBR contains batch data" is not a specification. Each element must be explicitly listed, because the OQ will verify that every listed element appears in the generated record and that no configurable fields permit omission.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 260" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">ELECTRONIC BATCH RECORD &#8212; REQUIRED CONTENT STRUCTURE</text>

        <!-- Header section -->
        <rect x="20" y="28" width="680" height="44" rx="6" fill="rgba(0,87,255,0.08)" stroke="rgba(0,87,255,0.25)" stroke-width="1.5"/>
        <text x="40" y="47" font-family="Roboto Mono,monospace" font-size="9" fill="#6699ff">HEADER (SYSTEM-GENERATED, IMMUTABLE):</text>
        <text x="40" y="63" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">Batch ID &#183; Product name &#183; Batch start / end timestamps (NTP-synced) &#183; System name &#183; Software version hash &#183; Record generation timestamp &#183; Record ID</text>

        <!-- Process data -->
        <rect x="20" y="80" width="335" height="90" rx="6" fill="rgba(0,135,90,0.06)" stroke="rgba(0,135,90,0.2)" stroke-width="1.5"/>
        <text x="40" y="98" font-family="Roboto Mono,monospace" font-size="9" fill="#00c97a">PROCESS DATA:</text>
        <text x="40" y="113" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">All GMP-critical parameters within batch window</text>
        <text x="40" y="127" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">Statistics: min / max / average / time outside limits</text>
        <text x="40" y="141" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">Quality status per parameter (Good / Bad / Uncertain)</text>
        <text x="40" y="157" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">Trend data attached or referenced</text>

        <!-- Events / alarms -->
        <rect x="365" y="80" width="335" height="90" rx="6" fill="rgba(217,119,6,0.06)" stroke="rgba(217,119,6,0.2)" stroke-width="1.5"/>
        <text x="385" y="98" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.8)">EVENTS &amp; DEVIATIONS:</text>
        <text x="385" y="113" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">All alarms within batch window (with ack. records)</text>
        <text x="385" y="127" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">Operator actions (setpoint changes, mode changes)</text>
        <text x="385" y="141" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">Exceptions: OOL exceedances with timestamps</text>
        <text x="385" y="157" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">Yield and material reconciliation (if in scope)</text>

        <!-- E-signatures -->
        <rect x="20" y="178" width="680" height="72" rx="6" fill="rgba(192,57,43,0.06)" stroke="rgba(192,57,43,0.2)" stroke-width="1.5"/>
        <text x="40" y="196" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,80,80,0.8)">E-SIGNATURE BLOCK (APPLIED IN SEQUENCE &#8212; RECORD LOCKED AFTER FIRST SIGNATURE):</text>
        <text x="40" y="213" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">1. Operator review: &#8220;I confirm this record is complete and accurate&#8221; &#183; AD username + password &#183; Timestamp</text>
        <text x="40" y="228" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">2. Supervisor / QA review: &#8220;Reviewed&#8221; &#183; AD username + password &#183; Timestamp</text>
        <text x="40" y="243" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">3. QA release: &#8220;Approved for release&#8221; &#183; QA Manager credentials &#183; Timestamp &#183; Record locked &#8212; no further modification</text>
      </svg>
      <figcaption>// EVERY ELEMENT IN THIS STRUCTURE MUST BE SPECIFIED IN THE FDS. THE OQ VERIFIES EACH ELEMENT IS PRESENT AND THAT THE RECORD IS LOCKED AFTER THE FIRST E-SIGNATURE IS APPLIED.</figcaption>
    </figure>

    <p>The header must be entirely system-generated — no operator-entered fields in the header. The system assigns the batch ID (or receives it from an upstream system like an MES or LIMS), populates the timestamps from the NTP-synchronised clock, and captures the software version hash that was running during the batch. These are not optional: without the software version hash in the header, there is no evidence of which validated software state produced the record.</p>
    <p>The process data section must cover the full GMP-critical parameter set with statistics over the batch window — minimum, maximum, average, and time outside any defined limits. Raw time-series data should be referenced by historian query parameters rather than embedded directly in the record — embedding thousands of historian data points in every EBR creates large, difficult-to-manage records. The FDS should specify which parameters have embedded data and which are referenced.</p>
    <p>The events section is where most of the compliance weight sits. Every alarm that fired during the batch window must appear — with acknowledgement records, not just the alarm activation. An alarm that fired and was not acknowledged before the batch record was generated is a compliance finding in the batch record itself. Every operator action, every setpoint change, every mode transition within the batch window must be captured from the audit trail.</p>

    <h2 id="trigger-and-scope">Trigger, Scope, and Batch Boundary Definition</h2>
    <p>Before designing the EBR content, you need to define the batch boundary precisely. This is where many EBR implementations become ambiguous and generate audit questions.</p>
    <p>The batch start trigger is typically automatic — batch initiation by an authenticated Supervisor activates the recipe or sequence, and the EBR record window opens at that timestamp. The batch end trigger can be automatic (sequence completion) or operator-confirmed (Supervisor actively closes the batch after confirming all steps are complete). Both approaches have compliance implications: automatic closure is cleaner and eliminates operator discretion, but requires that the sequence logic is robust enough that it reliably signals completion. Operator-confirmed closure allows a Supervisor to flag exceptions before closing, but introduces a window during which the record is open and additional events can accrue.</p>
    <p>The batch boundary timestamps are NTP-synchronised and immutable. They must be set by the system at the moment of the trigger event, not entered by the operator after the fact. If an operator can change the batch start time, the record is modifiable — a Part 11 violation regardless of whether the historian data within the window is correct.</p>
    <p>Multi-step processes introduce additional complexity: does each step have its own record, or is there one record covering the entire batch? The FDS must specify this, and the answer flows from the quality system's requirement for batch record granularity, not from what is technically easiest to build.</p>

    <h2 id="electronic-signatures">Electronic Signatures — Design Requirements for Part 11</h2>
    <p><a href="21-cfr-part-11.html">21 CFR Part 11</a> Subpart C defines the requirements for electronic signatures in closed systems. On a pharma SCADA, the EBR e-signature implementation must satisfy: unique user identification (username, not role), biometric or non-biometric with a password component, signed manifestation that permanently links the signature to the specific record, and a defined signature meaning from a controlled list.</p>
    <p>In practice this means: the e-signature screen displays the full batch record content (or a definitive reference to it) before the user enters credentials. The user sees what they are signing. They enter their username — pre-populated from the authenticated session, not editable — and their password, which is always a blank field that cannot be pre-populated. They select a signature meaning from a defined list: "Reviewed," "Approved," "Released." They click confirm. The e-signature event is written to the audit trail immediately, and the batch record is locked against further modification.</p>
    <p>The signature event must appear in the audit trail with six fields: the user ID, the role at the time of signing, the signature meaning, the specific record ID being signed, the timestamp, and the software version hash active at the time. This creates an unambiguous, auditable chain from the record to every person who signed it.</p>

    <div class="callout amber">
      <div class="callout-label">The Signed Manifestation Requirement</div>
      <p>Part 11 §11.50 requires that signed electronic records contain information associated with the signing that clearly indicates: the printed name of the signer, the date and time when the signature was executed, and the meaning associated with the signature. This means the signature information must be <strong>embedded in or permanently linked to the record itself</strong> — not just in a separate audit trail entry. The PDF export of the EBR must show the signature block with all three elements. An audit trail entry that shows "user jsmith approved record #1234" is not sufficient on its own if the record PDF does not show the same information within its own content.</p>
    </div>

    <h2 id="certified-copy">Certified Copies and Export</h2>
    <p>EU GMP Annex 11 Clause 8 requires that certified copies of electronic records can be generated on request. A certified copy of an EBR is a PDF export that: contains all the data in the original record with no field omission; includes a certified copy statement in the header identifying the source system, the export timestamp, and the exporting user; includes a checksum or equivalent verification statement that can be used to confirm the export matches the stored record; and has been produced by the system without manual assembly by the user.</p>
    <p>The certified copy export must not require an operator to manually select which data fields to include. Every field in the stored record must appear in the export. If an operator can produce a "partial" export that omits certain fields — even a non-GMP-critical field — that export is not a certified copy. The FDS must specify that the certified copy export is a fixed-format, all-fields-included function, not a configurable report.</p>
    <p>The checksum in the certified copy header links the export to the stored record. This allows a future auditor to take the exported PDF, recalculate the checksum of the data content, and confirm it matches what the system reports as the checksum of the stored record at the time of export. If someone has tampered with the PDF after export, the checksum will not match. This is not a perfect security mechanism, but it is a meaningful integrity check that is feasible to implement and credible to an auditor.</p>

    <h2 id="locking-and-immutability">Record Locking and Immutability</h2>
    <p>An EBR must be locked — no modification permitted by any user — once the first e-signature is applied. The locking mechanism must be enforced at the database level, not just at the application level. Application-level locking (a flag that says "this record is locked" which the application then respects) can be bypassed by someone with direct database access. Database-level locking means the record is stored in the write-once table structure covered in the <a href="audit-trail-implementation-scada.html">audit trail implementation</a> — INSERT-only permissions, no UPDATE permitted by any account.</p>
    <p>Before the first e-signature is applied, the record should be in a draft state that is clearly visible in the system — not just internally flagged. Operators and supervisors must be able to see that the record is open and pending review. Once the operator signs, the status changes to "Under Review." Once QA signs, the status changes to "Released." Each status transition is audit-trailed. The status column in the historian makes the review lifecycle visible in queries without requiring the user to open each individual record.</p>
    <p>The EBR must not have a "reject" or "delete" function accessible to any user. If a batch record needs to be invalidated — because the batch itself was invalid — that is managed through the deviation and change control process, not by deleting the electronic record. The EBR remains in the historian with its status set to "Invalidated" or "Rejected" and a linked deviation record. The data still exists; the quality decision is documented alongside it.</p>

    <h2 id="validation-approach">Validation Approach — What the OQ Must Test</h2>
    <p>EBR validation in the OQ requires specific test cases that cannot be covered by general data integrity testing. The following must each have dedicated OQ test cases:</p>
    <ul class="arrow-list">
      <li><strong>Record generation trigger</strong> — confirm the EBR is automatically generated at batch completion and not before; confirm the batch boundary timestamps are correct and NTP-synchronised.</li>
      <li><strong>Content completeness</strong> — verify every specified FDS element appears in the generated record; verify no configurable fields permit omission.</li>
      <li><strong>Alarm capture within batch window</strong> — generate a known alarm during a test batch; confirm the alarm and its acknowledgement record appear in the EBR for that batch and not in the EBR for an adjacent batch.</li>
      <li><strong>E-signature workflow</strong> — apply signatures in sequence; verify each signature is recorded in the audit trail with all six required fields; verify the record is locked after the first signature and cannot be modified; verify a concurrent login cannot sign the same record twice.</li>
      <li><strong>Write-once confirmation</strong> — after QA release, attempt SQL UPDATE on the record; confirm permission denied.</li>
      <li><strong>Certified copy export</strong> — generate a certified copy; verify all fields present; verify the checksum; verify the certified copy statement in the header.</li>
    </ul>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The QLean framework is calibrated for a purified water distribution system, which does not have batch manufacturing in the traditional sense — there is no batch ID or ISA-88 batch sequence. The framework does not include batch record templates. However, the core data integrity architecture that underpins a valid EBR is fully covered: FUNC-SEC-004 specifies the e-signature implementation (unique ID + password, signed manifestation, signature meaning from controlled list, record locked after signature, event audit-trailed with all required fields); FUNC-DATA-003 specifies the certified copy export (all fields, certified copy header, checksum, exporting user captured); and FUNC-DI-002 covers the write-once architecture that prevents record modification. The FDS functional descriptions, SDS e-signature implementation, and OQ test cases for these functions provide the direct foundation for an EBR implementation on a batch manufacturing system — the batch-specific elements (batch ID, recipe parameters, ISA-88 phase boundaries) are the incremental design additions on top of this base.</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#not-a-report" class="active">An EBR is not a report</a></li>
        <li><a href="#what-an-ebr-contains">What an EBR must contain</a></li>
        <li><a href="#trigger-and-scope">Trigger, scope, batch boundary</a></li>
        <li><a href="#electronic-signatures">Electronic signatures for Part 11</a></li>
        <li><a href="#certified-copy">Certified copies and export</a></li>
        <li><a href="#locking-and-immutability">Record locking and immutability</a></li>
        <li><a href="#validation-approach">OQ validation approach</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">E-signature design (FUNC-SEC-004), certified copy export spec, write-once architecture, and Part 11 audit trail — the data integrity foundations an EBR is built on.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework &#8212; &#8364;249 &#8594;</a>
      <div class="sc-note">// INSTANT DOWNLOAD &#183; COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Felectronic-batch-records-scada.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Felectronic-batch-records-scada.html&title=Building+Electronic+Batch+Records+in+a+SCADA+System" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="21-cfr-part-11.html" class="related-card">
        <div class="rc-tag">&#128203; 21 CFR Part 11</div>
        <div class="rc-title">21 CFR Part 11: What It Actually Requires</div>
        <div class="rc-desc">The e-signature requirements for EBRs come directly from Part 11 Subpart C. Here is the full scope of what Part 11 requires across your entire system.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
      <a href="audit-trail-implementation-scada.html" class="related-card">
        <div class="rc-tag">&#128205; SCADA Engineering</div>
        <div class="rc-title">Building a Part 11 Audit Trail in Your SCADA System</div>
        <div class="rc-desc">Every e-signature on a batch record generates an audit trail entry. Here is the write-once architecture that makes those entries tamper-evident.</div>
        <div class="rc-footer"><div class="rc-read">9 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
      <a href="escada-esignatures-batch-release.html" class="related-card">
        <div class="rc-tag">&#128205; SCADA Engineering</div>
        <div class="rc-title">Implementing E-Signatures in SCADA for Batch Release</div>
        <div class="rc-desc">The e-signature workflow for batch release — how to design the signed manifestation, the controlled meaning list, and the OQ test cases that prove it is Part 11 compliant.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="21-cfr-part-11.html">21 CFR Part 11</a></li>
        <li><a href="audit-trail-implementation-scada.html">SCADA Audit Trail</a></li>
        <li><a href="escada-esignatures-batch-release.html">E-Signatures for Batch Release</a></li>
        <li><a href="scada-historian-gmp-configuration.html">Historian Configuration</a></li>
        <li><a href="scada-user-management-part11.html">SCADA User Management</a></li>
        <li><a href="change-control-validated-system.html">Change Control</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>&#169; 2026 QLEAN AUTOMATION &#183; QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">21 CFR PART 11</span><span class="cp">EU ANNEX 11</span><span class="cp">ALCOA+</span><span class="cp">GAMP 5</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
</body>
</html>
