<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JJQ1TXZJX7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-JJQ1TXZJX7');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>How to Write a URS for a PLC/SCADA System: A Step-by-Step Guide | QLean Automation</title>
<meta name="description" content="The User Requirements Specification is the foundation of your entire validation project. A practical step-by-step guide for automation engineers — structure, numbering, good vs bad requirements, and the regulatory section experienced engineers always include.">
    <link rel="canonical" href="https://qleanautomation.com/blog/how-to-write-urs-plc-scada.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}

.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'→';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.req-grid{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin:28px 0}
.req-card{padding:20px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s}.req-card:hover{border-color:var(--blue)}
.req-code{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.1em;margin-bottom:8px}
.req-title{font-family:var(--f-head);font-size:14px;font-weight:700;color:var(--ink);margin-bottom:6px}
.req-body{font-size:13px;color:var(--ink3);line-height:1.6}
.compare-table{width:100%;border-collapse:collapse;margin:28px 0;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.mono-block{background:var(--ink);border-radius:8px;padding:20px 24px;margin:24px 0;font-family:var(--f-mono);font-size:12px;color:rgba(255,255,255,.85);line-height:1.8;overflow-x:auto}
.mono-block .label{color:rgba(255,255,255,.35);font-size:10px;letter-spacing:.1em;margin-bottom:10px;display:block}
.mono-block .hi{color:#6699ff}.mono-block .val{color:#33cc80}.mono-block .dim{color:rgba(255,255,255,.5)}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.req-grid{grid-template-columns:1fr}nav .nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
/* ── NAV ── */
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule);transition:border-color .3s;gap:16px}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:4px;list-style:none;flex:1;justify-content:center}
.nav-links>li{position:relative}
.nav-links>li>a,.nav-links>li>button{font-family:var(--f-body);font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s;letter-spacing:.01em;background:none;border:none;cursor:pointer;padding:8px 12px;display:flex;align-items:center;gap:5px;white-space:nowrap}
.nav-links>li>a:hover,.nav-links>li>button:hover{color:var(--ink)}
.nav-chevron{width:12px;height:12px;transition:transform .2s;opacity:.5}
.nav-links>li.open>button .nav-chevron{transform:rotate(180deg)}
.nav-dropdown{display:none;position:absolute;top:calc(100% + 8px);left:0;background:white;border:1px solid var(--rule);border-radius:10px;box-shadow:0 8px 32px rgba(13,15,18,0.10),0 3px 10px rgba(13,15,18,0.06);min-width:220px;padding:6px;z-index:300;list-style:none}
.nav-links>li.open .nav-dropdown{display:block}
.nav-dropdown li a{display:flex;flex-direction:column;padding:10px 14px;border-radius:7px;text-decoration:none;transition:background .15s}
.nav-dropdown li a:hover{background:var(--off)}
.nav-dd-label{font-size:13px;font-weight:500;color:var(--ink);line-height:1.3}
.nav-dd-sub{font-size:11px;color:var(--ink4);margin-top:2px;font-family:var(--f-mono);letter-spacing:.02em}
.nav-right{display:flex;align-items:center;gap:12px;position:relative;z-index:201}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;letter-spacing:.01em;transition:background .2s,transform .15s;white-space:nowrap;flex-shrink:0}
.nav-btn:hover{background:var(--blue2);transform:translateY(-1px)}
.menu-toggle{display:none;background:none;border:none;cursor:pointer;padding:6px;color:var(--ink);z-index:210;flex-shrink:0}
.menu-toggle svg{width:22px;height:22px;display:block}
.menu-toggle .icon-close{display:none}
.menu-toggle.open .icon-hamburger{display:none}
.menu-toggle.open .icon-close{display:block}
.nav-mobile-sub{display:none;flex-direction:column;background:var(--off);border-top:1px solid var(--off2)}
.nav-mobile-sub.open{display:flex}
.nav-mobile-sub a{padding:11px 6% 11px 10% !important;font-size:14px !important;color:var(--ink3) !important;border-bottom:1px solid var(--off2)}
.nav-mobile-sub a:last-child{border-bottom:none}
.nav-mobile-sub a span{display:block;font-size:11px;color:var(--ink4);font-family:var(--f-mono);margin-top:1px}
.nav-mobile-cta-li{display:none}
@media(max-width:960px){
  .nav-btn{display:none}
  .menu-toggle{display:flex}
  nav .nav-links{display:none;position:absolute;top:64px;left:0;right:0;background:white;flex-direction:column;align-items:stretch;gap:0;border-bottom:1px solid var(--rule);box-shadow:0 4px 16px rgba(13,15,18,0.08);padding:8px 0 16px;z-index:199;flex:none;justify-content:flex-start}
  nav .nav-links.open{display:flex}
  nav .nav-links>li{width:100%}
  nav .nav-links>li>a,nav .nav-links>li>button{display:flex;justify-content:space-between;align-items:center;padding:13px 6%;font-size:15px;color:var(--ink2);border-bottom:1px solid var(--off2);width:100%;text-align:left}
  .nav-dropdown{display:none !important}
  .nav-mobile-cta-li{display:block;padding:8px 6% 0}
  nav .nav-links>li.nav-mobile-cta-li>a{display:block;padding:13px;background:var(--blue);color:white !important;text-align:center;border-radius:6px;font-weight:500;font-size:14px;text-decoration:none;border-bottom:none !important;transition:background .2s;justify-content:center}
  nav .nav-links>li.nav-mobile-cta-li>a:hover{background:var(--blue2) !important}
}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav id="nav">
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" xmlns="http://www.w3.org/2000/svg" style="flex-shrink:0">
      <rect x="0" y="0" width="32" height="32" rx="7" fill="#0d0f12"/>
      <rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/>
      <line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/>
    </svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links" id="navLinks">

    <!-- Products dropdown -->
    <li id="navProducts">
      <button onclick="toggleNav('navProducts')" aria-expanded="false">
        Products
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">GAMP 5 Full Framework</span>
          <span class="nav-dd-sub">29 templates + masterclass · €249</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Validation Templates</span>
          <span class="nav-dd-sub">29 production-ready documents · €229</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Technical Masterclass</span>
          <span class="nav-dd-sub">GAMP 5 ebook for engineers · €39</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subProducts">
        <a href="../index.html#pricing">GAMP 5 Full Framework <span>29 templates + masterclass · €249</span></a>
        <a href="../index.html#pricing">Validation Templates <span>29 documents · €229</span></a>
        <a href="../index.html#pricing">Technical Masterclass <span>Ebook · €39</span></a>
      </div>
    </li>

    <!-- Start Free dropdown -->
    <li id="navFree">
      <button onclick="toggleNav('navFree')" aria-expanded="false">
        Start Free
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../pharma-readiness.html">
          <span class="nav-dd-label">SI Readiness Check</span>
          <span class="nav-dd-sub">42 questions · results by email · free</span>
        </a></li>
        <li><a href="../index.html#free-download">
          <span class="nav-dd-label">Free Sample</span>
          <span class="nav-dd-sub">GAMP 5 matrix + URS template · free</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subFree">
        <a href="../pharma-readiness.html">SI Readiness Check <span>42 questions · free</span></a>
        <a href="../index.html#free-download">Free Sample <span>GAMP 5 matrix + URS template</span></a>
      </div>
    </li>

    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>

    <!-- Mobile only CTA -->
    <li class="nav-mobile-cta-li"><a href="../index.html#pricing">Get the Framework →</a></li>
  </ul>
  <div class="nav-right">
    <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
    <button class="menu-toggle" id="menuToggle" aria-label="Toggle menu">
      <svg class="icon-hamburger" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M4 6h16M4 12h16M4 18h16"/></svg>
      <svg class="icon-close" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M6 18L18 6M6 6l12 12"/></svg>
    </button>
  </div>
</nav>
<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>How to Write a URS</div>
    <div class="article-tag">📝 URS</div>
    <h1>How to Write a URS<br><span>for a PLC/SCADA System:</span><br>A Step-by-Step Guide</h1>
    <p class="article-intro">The URS is the document everything else derives from — FDS, risk assessment, traceability matrix, test protocols. Write it well and the project has a foundation. Write it badly and you spend the rest of the project retrofitting requirements into approved designs. Here's the complete practical guide.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">9 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">GAMP 5 · URS · REQUIREMENTS</div>
    </div>
  </div>
</header>
<div class="article-wrap">
  <article class="article-body">

    <h2 id="what-is-urs">What the URS Actually Is — and What It Isn't</h2>
    <p>The User Requirements Specification is the founding document of your validation project. Everything downstream — the FDS, the risk assessment, the traceability matrix, and ultimately the test protocols — derives from it. Get the URS right and the rest of the project has a clear foundation. Get it wrong and you're retrofitting requirements into approved designs for the rest of the project.</p>
    <p>What the URS is: <strong>a statement of what the system must do</strong>, written from the perspective of the people who will use and operate it. It is written before design begins and should be readable by both engineers and QA reviewers without an engineering degree.</p>
    <p>What the URS is not: a functional specification. It describes requirements (what the system must achieve), not solutions (how it will achieve them). The FDS handles solutions. Engineers regularly mix these up on their first pharma project — writing sentences like "The PLC shall use a PID algorithm with a 100ms scan rate" in the URS. That's FDS content. The URS should say "The system shall maintain reactor temperature within ±2°C of setpoint."</p>

    <div class="callout blue">
      <div class="callout-label">The Test of a Good URS Requirement</div>
      <p>Every requirement in your URS should pass the SMART test: <strong>Specific</strong> (unambiguous), <strong>Measurable</strong> (can be verified by a test), <strong>Achievable</strong> (technically feasible), <strong>Relevant</strong> (traces to a real business or regulatory need), and <strong>Testable</strong> (you can write a test case for it). If you can't write a test case for a requirement, rewrite the requirement.</p>
    </div>

    <h2 id="structure">The Structure of a GAMP 5-Compliant URS</h2>
    <p>A URS for a Category 4 PLC/SCADA system in a pharmaceutical environment should follow a consistent structure that allows QA reviewers to navigate it and traceability tools to reference it. Here is the standard structure used in the <a href="gamp5-categories.html">GAMP 5</a> framework:</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 200" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="20" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">URS DOCUMENT STRUCTURE — GAMP 5 CATEGORY 4 PLC/SCADA</text>
        <!-- Section boxes in two rows -->
        <!-- Row 1 -->
        <rect x="15" y="34" width="100" height="60" rx="4" fill="rgba(0,87,255,0.1)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="65" y="57" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="#6699ff">§1</text>
        <text x="65" y="71" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="700" font-size="10" fill="white">Purpose</text>
        <text x="65" y="85" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(255,255,255,0.35)">Scope &amp; context</text>

        <rect x="127" y="34" width="100" height="60" rx="4" fill="rgba(0,87,255,0.1)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="177" y="57" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="#6699ff">§2</text>
        <text x="177" y="71" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="700" font-size="10" fill="white">System</text>
        <text x="177" y="85" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(255,255,255,0.35)">Overview</text>

        <rect x="239" y="34" width="100" height="60" rx="4" fill="rgba(0,87,255,0.14)" stroke="#0057ff" stroke-width="1.2"/>
        <text x="289" y="57" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="#6699ff">§3</text>
        <text x="289" y="71" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="800" font-size="10" fill="white">Functional</text>
        <text x="289" y="85" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(0,135,255,0.7)">Core reqs</text>

        <rect x="351" y="34" width="100" height="60" rx="4" fill="rgba(0,87,255,0.14)" stroke="#0057ff" stroke-width="1.2"/>
        <text x="401" y="57" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="#6699ff">§4</text>
        <text x="401" y="71" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="800" font-size="10" fill="white">Security</text>
        <text x="401" y="85" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(0,135,255,0.7)">Access control</text>

        <rect x="463" y="34" width="100" height="60" rx="4" fill="rgba(0,87,255,0.14)" stroke="#0057ff" stroke-width="1.2"/>
        <text x="513" y="57" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="#6699ff">§5</text>
        <text x="513" y="71" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="800" font-size="10" fill="white">Data</text>
        <text x="513" y="85" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(0,135,255,0.7)">Integrity reqs</text>

        <rect x="575" y="34" width="130" height="60" rx="4" fill="rgba(0,87,255,0.1)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="640" y="57" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="#6699ff">§6</text>
        <text x="640" y="71" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="700" font-size="10" fill="white">Performance</text>
        <text x="640" y="85" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(255,255,255,0.35)">Availability, speed</text>

        <!-- Row 2 -->
        <rect x="15" y="110" width="100" height="60" rx="4" fill="rgba(0,87,255,0.1)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="65" y="133" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="#6699ff">§7</text>
        <text x="65" y="147" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="700" font-size="10" fill="white">HMI / UX</text>
        <text x="65" y="161" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(255,255,255,0.35)">Interface reqs</text>

        <rect x="127" y="110" width="100" height="60" rx="4" fill="rgba(0,87,255,0.1)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="177" y="133" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="#6699ff">§8</text>
        <text x="177" y="147" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="700" font-size="10" fill="white">Interfaces</text>
        <text x="177" y="161" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(255,255,255,0.35)">LIMS, ERP, etc.</text>

        <rect x="239" y="110" width="100" height="60" rx="4" fill="rgba(217,119,6,0.1)" stroke="rgba(217,119,6,0.4)" stroke-width="1"/>
        <text x="289" y="133" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(217,119,6,0.8)">§9</text>
        <text x="289" y="147" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="700" font-size="10" fill="rgba(255,255,255,0.8)">Regulatory</text>
        <text x="289" y="161" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(217,119,6,0.5)">Part 11/Annex 11</text>

        <rect x="351" y="110" width="100" height="60" rx="4" fill="rgba(0,87,255,0.1)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="401" y="133" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="#6699ff">§10</text>
        <text x="401" y="147" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="700" font-size="10" fill="white">Maintenance</text>
        <text x="401" y="161" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(255,255,255,0.35)">Backup, support</text>

        <rect x="463" y="110" width="100" height="60" rx="4" fill="rgba(0,135,90,0.1)" stroke="#00875a" stroke-width="1"/>
        <text x="513" y="133" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(0,175,90,0.8)">§11</text>
        <text x="513" y="147" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="700" font-size="10" fill="rgba(255,255,255,0.8)">Constraints</text>
        <text x="513" y="161" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(0,175,90,0.4)">Site, safety, env.</text>

        <rect x="575" y="110" width="130" height="60" rx="4" fill="rgba(0,135,90,0.1)" stroke="#00875a" stroke-width="1"/>
        <text x="640" y="133" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7.5" fill="rgba(0,175,90,0.8)">§12</text>
        <text x="640" y="147" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="700" font-size="10" fill="rgba(255,255,255,0.8)">Acceptance</text>
        <text x="640" y="161" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(0,175,90,0.4)">Criteria summary</text>
      </svg>
      <figcaption>// §3–§5 ARE THE CORE VALIDATION-RELEVANT SECTIONS — EVERY REQUIREMENT IN THESE SECTIONS MUST HAVE A UNIQUE ID AND BE TRACEABLE TO AN OQ TEST CASE.</figcaption>
    </figure>

    <h2 id="numbering">Requirement Numbering — Non-Negotiable</h2>
    <p>Every requirement in your URS must have a unique identifier. Without unique IDs, you cannot build a <a href="traceability-matrix-guide.html">traceability matrix</a>. Without a traceability matrix, you cannot prove the system is validated. The format used in the QLean framework is:</p>

    <div class="mono-block">
      <span class="label">URS REQUIREMENT ID FORMAT</span>
      <span class="hi">URS-FUN-001</span>  <span class="dim">Functional requirement — temperature control</span>
      <span class="hi">URS-SEC-004</span>  <span class="dim">Security requirement — account lockout</span>
      <span class="hi">URS-DI-002</span>   <span class="dim">Data integrity requirement — audit trail</span>
      <span class="hi">URS-HMI-007</span>  <span class="dim">HMI requirement — alarm display</span>
      <span class="hi">URS-DAT-003</span>  <span class="dim">Data requirement — historian retention</span>
      <span class="hi">URS-INT-001</span>  <span class="dim">Interface requirement — LIMS connection</span>
    </div>

    <h2 id="good-vs-bad">Good vs Bad Requirements — Real Examples</h2>
    <p>The single most common URS failure mode is requirements that are too vague to test. Here are examples of weak requirements rewritten to be testable:</p>

    <table class="compare-table">
      <thead><tr><th>Weak (Untestable)</th><th>Strong (Testable)</th></tr></thead>
      <tbody>
        <tr><td>"The system shall display alarms"</td><td>"The system shall display a banner alarm within 5 seconds of a GMP-critical alarm activating, with tag name, alarm description, and timestamp visible without scrolling."</td></tr>
        <tr><td>"The system shall be secure"</td><td>"The system shall lock a user account after 3 consecutive failed login attempts. Only a user with Administrator role may unlock the account."</td></tr>
        <tr><td>"The system shall log changes"</td><td>"The system shall record all changes to GMP-critical setpoints in a write-once audit trail containing: timestamp (NTP-synced), user ID, tag reference, old value, and new value."</td></tr>
        <tr><td>"The system shall be fast"</td><td>"HMI screen navigation shall complete within 3 seconds on the engineering workstation under normal load conditions."</td></tr>
        <tr><td>"The system shall back up data"</td><td>"The system shall perform an automated full backup daily at 02:00. Backup success or failure shall be logged in the system event log."</td></tr>
      </tbody>
    </table>

    <h2 id="regulatory-requirements">The Regulatory Requirements Section — What Experienced Engineers Add</h2>
    <p>Most junior engineers write functional requirements well but forget to explicitly state the regulatory requirements. A senior engineer adds a dedicated regulatory section to the URS — not because the regulation demands it, but because it forces the FDS author to design compliance in from the start rather than bolt it on at the end.</p>
    <p>The regulatory section of a URS for a SCADA system should explicitly state requirements derived from <a href="21-cfr-part-11.html">21 CFR Part 11</a> and <a href="eu-gmp-annex-11-vs-21-cfr-part-11.html">EU GMP Annex 11</a>:</p>
    <ul class="arrow-list">
      <li>Unique named accounts — no shared logins (§11.10(d) / Annex 11 §12)</li>
      <li>Role-based access with documented role matrix (§11.10(d) / Annex 11 §12)</li>
      <li>Write-once audit trail with 6 required fields (§11.10(e) / Annex 11 §9)</li>
      <li>NTP-synchronised system clock (Annex 11 §4)</li>
      <li>Electronic signature capability where batch sign-off is required (§11.50)</li>
      <li>Automated backup with restore testing (Annex 11 §16)</li>
    </ul>

    <h2 id="review-process">The URS Review and Approval Process</h2>
    <p>The URS must be formally reviewed and approved before design begins. The three stakeholders who must sign are:</p>
    <ul class="arrow-list">
      <li><strong>System Owner</strong> (typically Production or Engineering) — confirms the functional requirements reflect what the business actually needs</li>
      <li><strong>QA</strong> — confirms regulatory requirements are included and the document meets GMP documentation standards</li>
      <li><strong>Validation Lead</strong> — confirms requirements are testable and the scope is consistent with the Validation Plan</li>
    </ul>
    <p>A URS approved without QA sign-off is a significant finding. More importantly, it means regulatory requirements almost certainly got missed — and you'll discover them when the OQ test cases reveal gaps in the FDS.</p>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The URS template is pre-structured with all 12 sections, including the regulatory requirements section with Part 11 and Annex 11 requirements pre-populated. Every requirement has a unique ID in the correct format. The template includes a SMART requirements checklist and a before-approval review guide. It integrates directly with the Traceability Matrix — requirement IDs are consistent across all documents.</p>
    </div>

  </article>
  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#what-is-urs" class="active">What the URS Is (and Isn't)</a></li>
        <li><a href="#structure">Document Structure</a></li>
        <li><a href="#numbering">Requirement Numbering</a></li>
        <li><a href="#good-vs-bad">Good vs Bad Requirements</a></li>
        <li><a href="#regulatory-requirements">The Regulatory Section</a></li>
        <li><a href="#review-process">Review and Approval</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">Every document referenced in this article — templates, protocols, and registers — ready to adapt for your project.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework — €249 →</a>
      <div class="sc-note">// INSTANT DOWNLOAD · COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fhow-to-write-urs-plc-scada.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fhow-to-write-urs-plc-scada.html&title=How+to+Write+a+URS+for+a+PLC/SCADA+System+A+Step-by-Step+Guide" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>
<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="traceability-matrix-guide.html" class="related-card">
        <div class="rc-tag">🔗 Traceability</div>
        <div class="rc-title">The Traceability Matrix: How to Link Requirements to Test Cases</div>
        <div class="rc-desc">How the URS requirement IDs flow through your entire validation document set.</div>
        <div class="rc-footer"><div class="rc-read">6 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="gamp5-categories.html" class="related-card">
        <div class="rc-tag">📐 GAMP 5</div>
        <div class="rc-title">GAMP 5 Categories: What They Mean and How to Classify Your System</div>
        <div class="rc-desc">The category you assign determines how deep your URS regulatory section needs to go.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="iq-oq-pq-guide.html" class="related-card">
        <div class="rc-tag">📋 Validation</div>
        <div class="rc-title">IQ OQ PQ Explained: A Practical Guide for Automation Engineers</div>
        <div class="rc-desc">Where the URS acceptance criteria become IQ/OQ/PQ test cases.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
    </div>
  </div>
</section>
<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="iq-oq-pq-guide.html">IQ OQ PQ Guide</a></li>
        <li><a href="gamp5-categories.html">GAMP 5 Categories</a></li>
        <li><a href="21-cfr-part-11.html">21 CFR Part 11</a></li>
        <li><a href="21-cfr-part-11-temperature-monitoring.html">Temperature Monitoring</a></li>
        <li><a href="eu-gmp-annex-11-vs-21-cfr-part-11.html">Annex 11 vs Part 11</a></li>
        <li><a href="how-to-write-urs-plc-scada.html">How to Write a URS</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 QLEAN AUTOMATION · QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">GAMP 5</span><span class="cp">EU ANNEX 11</span><span class="cp">21 CFR PART 11</span></div>
    </div>
  </div>
</footer>
<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
<script>
// Nav dropdown & mobile menu
function toggleNav(id){
  var li=document.getElementById(id);
  var isMobile=window.innerWidth<=960;
  if(isMobile){
    var sub=li.querySelector('.nav-mobile-sub');
    if(!sub)return;
    var isOpen=sub.classList.contains('open');
    document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    if(!isOpen)sub.classList.add('open');
  }else{
    var isOpen=li.classList.contains('open');
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
    if(!isOpen)li.classList.add('open');
  }
}
document.addEventListener('click',function(e){
  if(!e.target.closest('#navLinks'))
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
});
(function(){
  var mt=document.getElementById('menuToggle');
  var nl=document.getElementById('navLinks');
  if(mt&&nl){
    mt.addEventListener('click',function(){
      var isOpen=nl.classList.toggle('open');
      mt.classList.toggle('open',isOpen);
      if(!isOpen)document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    });
    nl.querySelectorAll('a').forEach(function(link){
      link.addEventListener('click',function(){
        nl.classList.remove('open');
        mt.classList.remove('open');
        document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
      });
    });
  }
})();
window.addEventListener('scroll',function(){
  var nav=document.getElementById('nav');
  if(nav)nav.style.borderBottomColor=window.scrollY>20?'#d0d5de':'var(--rule)';
},{passive:true});
</script>
</body>
</html>