<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Implementing Alarm Management on a Pharma PLC | QLean Automation</title>
<meta name="description" content="Alarm management on a pharma PLC is a GxP control — not just an engineering feature. Classification, setpoint justification, audit trail coverage, and OQ verification are all required. Here's the full design-to-validation approach.">
    <link rel="canonical" href="https://qleanautomation.com/blog/plc-alarm-management-pharma.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule)}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:36px;list-style:none}.nav-links a{font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s}.nav-links a:hover{color:var(--ink)}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;white-space:nowrap;flex-shrink:0}.nav-btn:hover{background:var(--blue2)}
.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.mono-block{background:var(--ink);border-radius:8px;padding:20px 24px;margin:24px 0;font-family:var(--f-mono);font-size:12px;color:rgba(255,255,255,.85);line-height:1.8;overflow-x:auto}
.mono-block .label{color:rgba(255,255,255,.35);font-size:10px;letter-spacing:.1em;margin-bottom:10px;display:block}
.mono-block .hi{color:#6699ff}.mono-block .val{color:#33cc80}.mono-block .dim{color:rgba(255,255,255,.5)}.mono-block .warn{color:rgba(217,119,6,0.9)}.mono-block .err{color:rgba(220,80,80,0.9)}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav>
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links">
    <li><a href="../index.html#products">Products</a></li>
    <li><a href="../index.html#framework">Framework</a></li>
    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../index.html#pricing">Pricing</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>
  </ul>
  <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>Alarm Management</div>
    <div class="article-tag">⚙️ PLC Engineering</div>
    <h1>Implementing Alarm Management<br><span>on a Pharma PLC</span></h1>
    <p class="article-intro">On a non-pharma project, an alarm is a notification. On a pharma project, an alarm is a GxP control — it has a classification, a documented setpoint justification, a required response, and an audit trail. Designing and validating alarm management correctly is one of the areas where first-time pharma projects most frequently generate OQ findings.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">8 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">PLC · ALARM MANAGEMENT · GAMP 5</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="why-alarms-are-gxp">Why Alarms Are a GxP Control, Not Just a Feature</h2>
    <p>EU GMP Annex 11 requires that computerised systems include alarms to alert operators to deviations from established limits. That requirement sounds simple but has significant design implications. An alarm that alerts an operator to a deviation is only useful if: the deviation limit is scientifically justified, the alarm is reliably detected within a defined response time, the operator can take a meaningful action when it fires, and there is an audit trail that records the alarm event, the acknowledgement, and the operator's response.</p>
    <p>Each of those four elements — justification, detection, response, and audit trail — has a corresponding design, documentation, and validation requirement. The alarm table in the <a href="functional-design-specification-guide.html">FDS</a> is where the design lives. The FDS alarm table is not a list of alarm names and setpoints copied from the SCADA configuration — it is a controlled document that records the engineering basis for every alarm limit on a GxP system.</p>

    <div class="callout blue">
      <div class="callout-label">The GMP Chain for Every Alarm</div>
      <p>Each GxP alarm must trace through this chain: <strong>URS safety or quality requirement</strong> → FDS alarm table entry (classification, setpoint, deadband, response time, required action) → PLC implementation in UDT_AnalogInput_GxP → OQ test case verifying the alarm activates at the correct setpoint and generates an audit trail record. Break any link and the alarm has no validated basis.</p>
    </div>

    <h2 id="classification">Alarm Classification — Four Levels</h2>
    <p>Pharma alarm management uses a four-level classification that maps to both the severity of the process excursion and the required system or operator response. The classification is defined in the FDS and implemented in the PLC UDT and alarm evaluation logic.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 260" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">PHARMA ALARM CLASSIFICATION — FOUR LEVELS</text>

        <!-- HH -->
        <rect x="12" y="28" width="162" height="210" rx="4" fill="rgba(192,57,43,0.12)" stroke="rgba(192,57,43,0.5)" stroke-width="1.5"/>
        <rect x="12" y="28" width="162" height="36" rx="4" fill="rgba(192,57,43,0.25)"/>
        <text x="93" y="51" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="10" fill="rgba(220,80,80,0.95)" letter-spacing="0.08em">HIGH-HIGH (HH)</text>
        <text x="93" y="80" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Classification:</text>
        <text x="93" y="96" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="10" fill="rgba(220,80,80,0.8)">CRITICAL</text>
        <text x="93" y="118" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">System Response:</text>
        <text x="93" y="135" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">Automatic shutdown</text>
        <text x="93" y="151" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">or interlock action</text>
        <text x="93" y="173" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Operator:</text>
        <text x="93" y="190" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">Cannot proceed</text>
        <text x="93" y="206" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">without resolution</text>
        <text x="93" y="228" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,80,80,0.5)">AUDIT TRAIL REQUIRED</text>

        <!-- H -->
        <rect x="183" y="28" width="162" height="210" rx="4" fill="rgba(217,119,6,0.10)" stroke="rgba(217,119,6,0.4)" stroke-width="1.5"/>
        <rect x="183" y="28" width="162" height="36" rx="4" fill="rgba(217,119,6,0.2)"/>
        <text x="264" y="51" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="10" fill="rgba(240,160,40,0.95)" letter-spacing="0.08em">HIGH (H)</text>
        <text x="264" y="80" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Classification:</text>
        <text x="264" y="96" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="10" fill="rgba(240,160,40,0.8)">WARNING</text>
        <text x="264" y="118" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">System Response:</text>
        <text x="264" y="135" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">Alarm notification</text>
        <text x="264" y="151" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">only — no auto-action</text>
        <text x="264" y="173" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Operator:</text>
        <text x="264" y="190" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">Must acknowledge</text>
        <text x="264" y="206" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">and investigate</text>
        <text x="264" y="228" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.5)">AUDIT TRAIL REQUIRED</text>

        <!-- L -->
        <rect x="354" y="28" width="162" height="210" rx="4" fill="rgba(217,119,6,0.06)" stroke="rgba(217,119,6,0.25)" stroke-width="1"/>
        <rect x="354" y="28" width="162" height="36" rx="4" fill="rgba(217,119,6,0.12)"/>
        <text x="435" y="51" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="10" fill="rgba(240,160,40,0.75)" letter-spacing="0.08em">LOW (L)</text>
        <text x="435" y="80" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Classification:</text>
        <text x="435" y="96" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="10" fill="rgba(240,160,40,0.6)">ADVISORY</text>
        <text x="435" y="118" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">System Response:</text>
        <text x="435" y="135" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.55)">Notification only</text>
        <text x="435" y="173" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Operator:</text>
        <text x="435" y="190" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.55)">Acknowledge when</text>
        <text x="435" y="206" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.55)">convenient</text>
        <text x="435" y="228" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.35)">AUDIT TRAIL REQUIRED</text>

        <!-- LL -->
        <rect x="525" y="28" width="183" height="210" rx="4" fill="rgba(192,57,43,0.12)" stroke="rgba(192,57,43,0.5)" stroke-width="1.5"/>
        <rect x="525" y="28" width="183" height="36" rx="4" fill="rgba(192,57,43,0.25)"/>
        <text x="616" y="51" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="10" fill="rgba(220,80,80,0.95)" letter-spacing="0.08em">LOW-LOW (LL)</text>
        <text x="616" y="80" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Classification:</text>
        <text x="616" y="96" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="10" fill="rgba(220,80,80,0.8)">CRITICAL</text>
        <text x="616" y="118" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">System Response:</text>
        <text x="616" y="135" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">Automatic shutdown</text>
        <text x="616" y="151" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">or protective action</text>
        <text x="616" y="173" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Operator:</text>
        <text x="616" y="190" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">Cannot proceed</text>
        <text x="616" y="206" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">without resolution</text>
        <text x="616" y="228" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,80,80,0.5)">AUDIT TRAIL REQUIRED</text>
      </svg>
      <figcaption>// ALL FOUR ALARM LEVELS REQUIRE AN AUDIT TRAIL ENTRY. THE CLASSIFICATION DRIVES THE SYSTEM RESPONSE — HH AND LL ALARMS TRIGGER AUTOMATIC PROTECTIVE ACTIONS; H AND L ALARMS REQUIRE OPERATOR ACKNOWLEDGEMENT.</figcaption>
    </figure>

    <p>The critical distinction that first-time pharma engineers often miss is that <strong>all four alarm levels require an audit trail entry</strong> — not just the critical HH/LL alarms. An unacknowledged H alarm is not a minor event on a GMP system; it is a documented deviation from the operating limit that an operator chose not to address. The audit trail must capture the alarm activation timestamp, the process value at activation, the alarm acknowledgement (or lack thereof), and the operator ID.</p>

    <h2 id="fds-alarm-table">The FDS Alarm Table — What Must Be in It</h2>
    <p>The alarm table is Section 5 (or equivalent) of the FDS and is one of the most scrutinised sections during QA review. Every GxP alarm on the system must appear in the table with the following fields — all populated, none left blank or marked TBD at IQ:</p>

    <div class="table-scroll">
      <table class="compare-table">
        <thead>
          <tr><th>Field</th><th>Content Required</th><th>Why It Matters</th></tr>
        </thead>
        <tbody>
          <tr>
            <td>Tag ID</td>
            <td>Instrument tag referencing the I/O list and P&ID (e.g. ALM_TT_R01_101_HH)</td>
            <td>Traceability to physical instrument and P&ID</td>
          </tr>
          <tr>
            <td>Description</td>
            <td>Plain-language alarm description matching the HMI display text exactly</td>
            <td>Operator instruction consistency</td>
          </tr>
          <tr>
            <td>Classification</td>
            <td>HH / H / L / LL with severity justification</td>
            <td>Drives system response and required acknowledgement</td>
          </tr>
          <tr>
            <td>Setpoint</td>
            <td>Numerical value with engineering units and justification reference</td>
            <td>Validated limit — changes require change control</td>
          </tr>
          <tr>
            <td>Deadband</td>
            <td>Hysteresis value to prevent chattering</td>
            <td>Prevents alarm flooding on limit boundaries</td>
          </tr>
          <tr>
            <td>Response time</td>
            <td>Maximum time from exceedance to alarm activation (e.g. 1 second)</td>
            <td>OQ acceptance criterion for alarm response test</td>
          </tr>
          <tr>
            <td>System action</td>
            <td>Automatic action triggered (shutdown, interlock, none)</td>
            <td>Links alarm to interlock register if applicable</td>
          </tr>
          <tr>
            <td>Required operator response</td>
            <td>Specific operator action to acknowledge and resolve</td>
            <td>Drives SOP content and operator training</td>
          </tr>
          <tr>
            <td>Audit trail</td>
            <td>Confirmation that activation and acknowledgement are logged</td>
            <td>21 CFR Part 11 / Annex 11 compliance</td>
          </tr>
        </tbody>
      </table>
    </div>

    <p>The setpoint justification reference is the field most commonly left blank. It is not sufficient to state that the temperature high-high alarm is set at 85°C — the FDS must reference <em>why</em> 85°C is the limit. That justification lives in the process development documentation, the risk assessment, or the product specification. The FDS alarm table references it; it does not contain it in full. But the reference must be there. An alarm setpoint without a documented engineering basis is not a GxP-compliant alarm regardless of how well it is implemented in the PLC.</p>

    <h2 id="plc-implementation">PLC Implementation — The Alarm State Machine</h2>
    <p>The alarm in the PLC lives in the UDT_AnalogInput_GxP (or equivalent) as a set of limit values and status bits. The evaluation logic runs in a fixed-interval cyclic OB — not OB1 — to guarantee the response time specified in the FDS is deterministic. The alarm state machine has four states that must be explicitly handled:</p>

    <div class="mono-block">
      <span class="label">ALARM STATE MACHINE — FOUR STATES</span>
      <span class="hi">STATE 0: NORMAL        </span><span class="dim">// Process value within limits. No alarm active.</span>
      <span class="hi">STATE 1: ACTIVE        </span><span class="dim">// Process value exceeded limit. Alarm firing.</span>
      <span class="dim">                       </span><span class="dim">// FB_AuditTrail called at STATE 0 -> 1 transition.</span>
      <span class="dim">                       </span><span class="dim">// Timestamp, PV value, alarm tag, user = SYSTEM.</span>
      <span class="hi">STATE 2: ACKNOWLEDGED  </span><span class="dim">// Operator acknowledged. Process still in exceedance.</span>
      <span class="dim">                       </span><span class="dim">// FB_AuditTrail called at STATE 1 -> 2 transition.</span>
      <span class="dim">                       </span><span class="dim">// Timestamp, alarm tag, user = operator ID.</span>
      <span class="hi">STATE 3: CLEARED       </span><span class="dim">// Process value returned within limits (+ deadband).</span>
      <span class="dim">                       </span><span class="dim">// FB_AuditTrail called at STATE 2/1 -> 3 transition.</span>
      <span class="dim">                       </span><span class="dim">// Timestamp, PV value at clearance, alarm tag.</span>
      <span class="val"></span>
      <span class="warn">// CRITICAL: An alarm cannot clear without first being acknowledged.</span>
      <span class="warn">// STATE 1 -> STATE 3 without acknowledgement is NOT permitted on GxP alarms.</span>
      <span class="warn">// If process returns to normal before operator acknowledges, alarm stays ACTIVE</span>
      <span class="warn">// (not cleared) until acknowledged. Then transitions to CLEARED.</span>
    </div>

    <p>The rule that an alarm cannot clear without acknowledgement is not universal in industrial automation but is mandatory for GxP alarms. The reason is ALCOA+: if the alarm can self-clear without operator acknowledgement, there is no evidence that the operator was aware of the exceedance. A temperature that briefly exceeded the HH limit and self-cleared without acknowledgement looks identical to a temperature that never exceeded the limit — unless the audit trail captured the active state and the fact that it was never acknowledged before clearing.</p>

    <h2 id="audit-trail-requirements">Audit Trail — What Gets Logged and When</h2>
    <p>The <a href="21-cfr-part-11-audit-trail-checklist.html">audit trail requirements</a> for alarms under <a href="21-cfr-part-11.html">21 CFR Part 11</a> and EU GMP Annex 11 are specific about the minimum content of each alarm record. Three distinct events must each generate a separate audit trail entry:</p>
    <ul class="arrow-list">
      <li><strong>Alarm activation</strong> — timestamp (system clock, not operator-entered), process variable value at the moment of activation, alarm tag ID, alarm classification, operator ID (system-generated for automatic alarms)</li>
      <li><strong>Alarm acknowledgement</strong> — timestamp, alarm tag ID, operator ID (the authenticated user who acknowledged), time elapsed between activation and acknowledgement</li>
      <li><strong>Alarm clearance</strong> — timestamp, process variable value at clearance, alarm tag ID, confirmation that the value returned within limits plus the defined deadband</li>
    </ul>
    <p>The time-elapsed field between activation and acknowledgement is a derived value but is specifically required by some site QA teams — verify this with the client QA during the FDS review. If it is required, it must be calculated in the PLC (not the SCADA historian) and included in the audit trail record at acknowledgement time.</p>

    <div class="callout amber">
      <div class="callout-label">Suppressed Alarms — The Documentation Requirement</div>
      <p>Alarm suppression during maintenance, cleaning, or engineering activities is legitimate but requires a documented procedure and a controlled mechanism. An alarm suppressed via a force table entry with no documentation is a GMP deviation. The correct approach is a suppression bit in the alarm UDT that can only be activated from an engineering access level, logs a suppression event with user ID and reason to the audit trail, has a timeout that automatically restores the alarm after a defined period, and is listed in the alarm table as "suppressible under conditions X." Suppression that bypasses these controls — such as disabling the alarm evaluation block during testing — is not acceptable.</p>
    </div>

    <h2 id="setpoint-changes">Alarm Setpoint Changes — Change Control Territory</h2>
    <p>Alarm setpoints on a validated system are GxP parameters. They were set at a specific value with a documented engineering justification, and that value was verified in the OQ. A change to an alarm setpoint is therefore a change to a validated parameter — it requires change control, a risk assessment of the change, and retest evidence.</p>
    <p>The implementation must enforce this. Alarm setpoints must be stored in configurable data blocks with access restricted to the engineering access level — not operator level. Any write to an alarm setpoint must trigger an audit trail entry logging the old value, the new value, the user ID, and the timestamp. The audit trail entry alone is not sufficient to satisfy change control; it is the trigger that alerts QA that a change control record must be raised. The SOP for alarm setpoint changes should specify that the audit trail entry is evidence of the change, not a substitute for the change control record.</p>

    <h2 id="oq-testing">OQ Testing — What the Alarm Test Cases Must Cover</h2>
    <p>The OQ protocol must verify every GxP alarm at its defined setpoint with a defined acceptance criterion. The test is not "the alarm activated" — it is "the alarm activated within the defined response time, at the correct setpoint value, triggered the correct system action, generated an audit trail record with the required fields, and cannot be cleared without acknowledgement." Each of those sub-criteria needs an explicit pass/fail check in the test case.</p>
    <ul class="checklist">
      <li>Inject a simulated process value exceeding the alarm setpoint — verify alarm activates within the FDS-defined response time</li>
      <li>Verify the audit trail record is generated at activation with the correct timestamp, PV value, and alarm tag</li>
      <li>Return the simulated value to normal — verify the alarm does not auto-clear without acknowledgement</li>
      <li>Acknowledge the alarm with a test user account — verify the audit trail records the acknowledgement with operator ID and timestamp</li>
      <li>Verify the alarm clears only after acknowledgement and process value returning within limits plus deadband</li>
      <li>For HH/LL critical alarms — verify the automatic system action (shutdown, interlock) was triggered at the correct setpoint</li>
      <li>For configurable setpoints — verify that a setpoint change generates an audit trail entry with old value, new value, and user ID</li>
    </ul>
    <p>The simulation bit in the UDT_AnalogInput_GxP is what makes these test cases executable without live process conditions. The IQ verification step confirms all simulation bits were activated and cleared correctly. The OQ alarm tests use the simulation bit exclusively — connecting live process inputs to verify alarm thresholds during an OQ is not repeatable and creates risk for product in the facility.</p>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The FDS template includes a fully structured alarm table with all required fields, a worked example entry, and guidance notes on setpoint justification referencing. The OQ protocol template includes a dedicated alarm verification section with the seven test criteria above pre-written as acceptance criteria — the test executor fills in the simulated values and observed results against a fixed pass/fail structure. The FDS alarm table and OQ alarm test cases reference the same alarm tag IDs, which closes the traceability chain from design through validation.</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#why-alarms-are-gxp" class="active">Why Alarms Are GxP</a></li>
        <li><a href="#classification">Alarm Classification</a></li>
        <li><a href="#fds-alarm-table">FDS Alarm Table</a></li>
        <li><a href="#plc-implementation">PLC State Machine</a></li>
        <li><a href="#audit-trail-requirements">Audit Trail Requirements</a></li>
        <li><a href="#setpoint-changes">Setpoint Changes</a></li>
        <li><a href="#oq-testing">OQ Testing</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">Includes FDS template with full alarm table and OQ protocol with pre-written alarm verification test cases.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework — €249 →</a>
      <div class="sc-note">// INSTANT DOWNLOAD · COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-alarm-management-pharma.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-alarm-management-pharma.html&title=Implementing+Alarm+Management+on+a+Pharma+PLC" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="21-cfr-part-11-audit-trail-checklist.html" class="related-card">
        <div class="rc-tag">📋 21 CFR Part 11</div>
        <div class="rc-title">Audit Trail Checklist for 21 CFR Part 11</div>
        <div class="rc-desc">The three alarm audit trail events — activation, acknowledgement, clearance — are a subset of the full 21 CFR Part 11 audit trail requirements for a computerised system.</div>
        <div class="rc-footer"><div class="rc-read">6 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="functional-design-specification-guide.html" class="related-card">
        <div class="rc-tag">📄 FDS</div>
        <div class="rc-title">How to Write an FDS for a PLC/SCADA System</div>
        <div class="rc-desc">The FDS alarm table is where every alarm classification, setpoint, and required operator response must be documented before a line of PLC code is written.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="plc-project-structure-pharma-validation.html" class="related-card">
        <div class="rc-tag">⚙️ PLC Engineering</div>
        <div class="rc-title">How to Structure a PLC Project for Pharma Validation</div>
        <div class="rc-desc">Alarm evaluation logic must run in a fixed-interval OB to guarantee deterministic response times. Programme structure is what makes that possible.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="21-cfr-part-11-audit-trail-checklist.html">Audit Trail Checklist</a></li>
        <li><a href="functional-design-specification-guide.html">How to Write an FDS</a></li>
        <li><a href="plc-project-structure-pharma-validation.html">PLC Project Structure</a></li>
        <li><a href="iec-61131-3-pharma-compliant-code.html">GMP-Compliant PLC Code</a></li>
        <li><a href="21-cfr-part-11.html">21 CFR Part 11</a></li>
        <li><a href="change-control-validated-system.html">Change Control</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 QLEAN AUTOMATION · QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">GAMP 5</span><span class="cp">EU ANNEX 11</span><span class="cp">21 CFR PART 11</span><span class="cp">ALCOA+</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
</body>
</html>
