<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JJQ1TXZJX7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-JJQ1TXZJX7');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>PLC Force Table Management on Pharma Projects | QLean Automation</title>
<meta name="description" content="The PLC Force Table is how you run FAT without live field I/O. On a pharma project it is also a GMP control — every forced point must be logged, witnessed, and cleared before the Force Audit certification. Here's the discipline that prevents it becoming a validation liability.">
    <link rel="canonical" href="https://qleanautomation.com/blog/plc-force-table-management-pharma.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}

.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.mono-block{background:var(--ink);border-radius:8px;padding:20px 24px;margin:24px 0;font-family:var(--f-mono);font-size:12px;color:rgba(255,255,255,.85);line-height:1.8;overflow-x:auto}
.mono-block .label{color:rgba(255,255,255,.35);font-size:10px;letter-spacing:.1em;margin-bottom:10px;display:block}
.mono-block .hi{color:#6699ff}.mono-block .val{color:#33cc80}.mono-block .dim{color:rgba(255,255,255,.5)}.mono-block .warn{color:rgba(217,119,6,0.9)}.mono-block .err{color:rgba(220,80,80,0.9)}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
/* ── NAV ── */
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule);transition:border-color .3s;gap:16px}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:4px;list-style:none;flex:1;justify-content:center}
.nav-links>li{position:relative}
.nav-links>li>a,.nav-links>li>button{font-family:var(--f-body);font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s;letter-spacing:.01em;background:none;border:none;cursor:pointer;padding:8px 12px;display:flex;align-items:center;gap:5px;white-space:nowrap}
.nav-links>li>a:hover,.nav-links>li>button:hover{color:var(--ink)}
.nav-chevron{width:12px;height:12px;transition:transform .2s;opacity:.5}
.nav-links>li.open>button .nav-chevron{transform:rotate(180deg)}
.nav-dropdown{display:none;position:absolute;top:calc(100% + 8px);left:0;background:white;border:1px solid var(--rule);border-radius:10px;box-shadow:0 8px 32px rgba(13,15,18,0.10),0 3px 10px rgba(13,15,18,0.06);min-width:220px;padding:6px;z-index:300;list-style:none}
.nav-links>li.open .nav-dropdown{display:block}
.nav-dropdown li a{display:flex;flex-direction:column;padding:10px 14px;border-radius:7px;text-decoration:none;transition:background .15s}
.nav-dropdown li a:hover{background:var(--off)}
.nav-dd-label{font-size:13px;font-weight:500;color:var(--ink);line-height:1.3}
.nav-dd-sub{font-size:11px;color:var(--ink4);margin-top:2px;font-family:var(--f-mono);letter-spacing:.02em}
.nav-right{display:flex;align-items:center;gap:12px;position:relative;z-index:201}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;letter-spacing:.01em;transition:background .2s,transform .15s;white-space:nowrap;flex-shrink:0}
.nav-btn:hover{background:var(--blue2);transform:translateY(-1px)}
.menu-toggle{display:none;background:none;border:none;cursor:pointer;padding:6px;color:var(--ink);z-index:210;flex-shrink:0}
.menu-toggle svg{width:22px;height:22px;display:block}
.menu-toggle .icon-close{display:none}
.menu-toggle.open .icon-hamburger{display:none}
.menu-toggle.open .icon-close{display:block}
.nav-mobile-sub{display:none;flex-direction:column;background:var(--off);border-top:1px solid var(--off2)}
.nav-mobile-sub.open{display:flex}
.nav-mobile-sub a{padding:11px 6% 11px 10% !important;font-size:14px !important;color:var(--ink3) !important;border-bottom:1px solid var(--off2)}
.nav-mobile-sub a:last-child{border-bottom:none}
.nav-mobile-sub a span{display:block;font-size:11px;color:var(--ink4);font-family:var(--f-mono);margin-top:1px}
.nav-mobile-cta-li{display:none}
@media(max-width:960px){
  .nav-btn{display:none}
  .menu-toggle{display:flex}
  nav .nav-links{display:none;position:absolute;top:64px;left:0;right:0;background:white;flex-direction:column;align-items:stretch;gap:0;border-bottom:1px solid var(--rule);box-shadow:0 4px 16px rgba(13,15,18,0.08);padding:8px 0 16px;z-index:199;flex:none;justify-content:flex-start}
  nav .nav-links.open{display:flex}
  nav .nav-links>li{width:100%}
  nav .nav-links>li>a,nav .nav-links>li>button{display:flex;justify-content:space-between;align-items:center;padding:13px 6%;font-size:15px;color:var(--ink2);border-bottom:1px solid var(--off2);width:100%;text-align:left}
  .nav-dropdown{display:none !important}
  .nav-mobile-cta-li{display:block;padding:8px 6% 0}
  nav .nav-links>li.nav-mobile-cta-li>a{display:block;padding:13px;background:var(--blue);color:white !important;text-align:center;border-radius:6px;font-weight:500;font-size:14px;text-decoration:none;border-bottom:none !important;transition:background .2s;justify-content:center}
  nav .nav-links>li.nav-mobile-cta-li>a:hover{background:var(--blue2) !important}
}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav id="nav">
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" xmlns="http://www.w3.org/2000/svg" style="flex-shrink:0">
      <rect x="0" y="0" width="32" height="32" rx="7" fill="#0d0f12"/>
      <rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/>
      <line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/>
    </svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links" id="navLinks">

    <!-- Products dropdown -->
    <li id="navProducts">
      <button onclick="toggleNav('navProducts')" aria-expanded="false">
        Products
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">GAMP 5 Full Framework</span>
          <span class="nav-dd-sub">29 templates + masterclass · €249</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Validation Templates</span>
          <span class="nav-dd-sub">29 production-ready documents · €229</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Technical Masterclass</span>
          <span class="nav-dd-sub">GAMP 5 ebook for engineers · €39</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subProducts">
        <a href="../index.html#pricing">GAMP 5 Full Framework <span>29 templates + masterclass · €249</span></a>
        <a href="../index.html#pricing">Validation Templates <span>29 documents · €229</span></a>
        <a href="../index.html#pricing">Technical Masterclass <span>Ebook · €39</span></a>
      </div>
    </li>

    <!-- Start Free dropdown -->
    <li id="navFree">
      <button onclick="toggleNav('navFree')" aria-expanded="false">
        Start Free
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../pharma-readiness.html">
          <span class="nav-dd-label">SI Readiness Check</span>
          <span class="nav-dd-sub">42 questions · results by email · free</span>
        </a></li>
        <li><a href="../index.html#free-download">
          <span class="nav-dd-label">Free Sample</span>
          <span class="nav-dd-sub">GAMP 5 matrix + URS template · free</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subFree">
        <a href="../pharma-readiness.html">SI Readiness Check <span>42 questions · free</span></a>
        <a href="../index.html#free-download">Free Sample <span>GAMP 5 matrix + URS template</span></a>
      </div>
    </li>

    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>

    <!-- Mobile only CTA -->
    <li class="nav-mobile-cta-li"><a href="../index.html#pricing">Get the Framework →</a></li>
  </ul>
  <div class="nav-right">
    <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
    <button class="menu-toggle" id="menuToggle" aria-label="Toggle menu">
      <svg class="icon-hamburger" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M4 6h16M4 12h16M4 18h16"/></svg>
      <svg class="icon-close" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M6 18L18 6M6 6l12 12"/></svg>
    </button>
  </div>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>Force Table Management</div>
    <div class="article-tag">⚙️ PLC Engineering</div>
    <h1>PLC Force Table Management<br><span>on Pharma Projects</span></h1>
    <p class="article-intro">The PLC Force Table is how you run a FAT without live field instruments. On a non-pharma project it's a routine engineering tool. On a pharma project it's a GMP control — every forced point must be logged before it's applied, witnessed when it's cleared, and the Force Table must be provably empty before the FAT can be released for shipment. The discipline is straightforward, but it catches people every time.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">6 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">FAT · FORCE TABLE · GAMP 5</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="why-forces-are-a-gmp-issue">Why Forces Are a GMP Issue</h2>
    <p>In standard automation practice, the PLC Force Table is a commissioning and debugging tool. You force a digital input to simulate a sensor feedback, force an analog input to a specific value to test a PID loop, verify interlock logic without wiring a test signal. Engineers use it constantly during commissioning and it's invisible to QA because it leaves no record by default.</p>
    <p>On a pharma project, that invisibility is the problem. A <a href="pharma-fat-guide.html">Factory Acceptance Test</a> uses the Force Table to simulate all field I/O — the system cannot be connected to live instruments at the supplier's facility. Every conductivity reading, every temperature, every pump feedback, every valve position is forced or injected during the FAT. If those forces are not methodically tracked and cleared, you end up with a system that passed its FAT with artificial inputs still active — and has no GMP evidence to prove it was tested in its natural, unforced state.</p>

    <div class="callout red">
      <div class="callout-label">The Blocking Finding</div>
      <p>An active force in the PLC Force Table at the point of FAT sign-off is a <strong>blocking deviation</strong>. The system cannot be released for shipment until the Force Table is 100% empty and that fact is witnessed and signed. This is not a minor documentation gap — it means the validated software baseline was established with artificial inputs active, which invalidates the FAT evidence for every test case that used those forces.</p>
    </div>

    <h2 id="two-simulation-methods">Two Simulation Methods — Different Rules for Each</h2>
    <p>During a pharma FAT, there are two distinct simulation mechanisms and each has different documentation requirements:</p>

    <h3>Signal Generator — Analog Input Simulation</h3>
    <p>A calibrated signal generator connected directly to an analog input channel produces a controlled 4–20 mA (or voltage) signal to simulate a physical instrument. This is the preferred method for analog inputs on pharma FATs because it simulates the actual signal path — the PLC receives a real analog signal, processes it through its EU conversion, and the alarm evaluation logic runs against a genuine reading.</p>
    <p>Signal generators must be logged in the Force Log with the channel address, the tag, and the test values applied at each step. At the end of testing, the signal generator must be physically disconnected and the AI channel confirmed as returning to its natural open-circuit or connected-calibration-resistor state. This disconnection is part of the Force Audit checklist — a signal generator that is left connected but turned off is not the same as confirmed disconnected, and the Force Audit checks for this explicitly.</p>

    <h3>PLC Force Table — Digital I/O and Override Forcing</h3>
    <p>The Force Table in TIA Portal (or equivalent in Studio 5000, Codesys, etc.) allows individual I/O bits and memory locations to be held at a defined value regardless of the actual hardware state. For digital inputs — pump run feedbacks, valve position feedbacks, ESD status — this is the standard simulation method during FAT. For F-CPU safety inputs, a separate Force Table or safety test mechanism applies depending on the platform.</p>
    <p>The critical difference from signal generators is that Force Table entries persist across PLC power cycles and programme downloads if not explicitly cleared. A force that was applied during test step 12.3 and never unforced will still be active when the FAT tester signs the final acceptance — unless someone specifically checks. This is exactly the scenario the Force Audit is designed to prevent.</p>

    <h2 id="the-force-log">The Force Log — What Must Be Recorded</h2>
    <p>The Force Log is the controlled document that tracks every simulation applied during the FAT. It is not optional and it is not something you fill in retrospectively at the end of testing. Every force must be logged <strong>at the time it is applied</strong> and initialled <strong>at the time it is removed</strong>. The Force Log is part of the FAT execution record and is subject to the same GDocP rules as the test cases themselves.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 240" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">FORCE LOG — REQUIRED FIELDS AND LIFECYCLE</text>

        <!-- Column headers -->
        <rect x="12" y="28" width="696" height="24" rx="3" fill="rgba(255,255,255,0.05)"/>
        <text x="42" y="44" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.4)" letter-spacing="0.06em">FORCE ID</text>
        <text x="120" y="44" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.4)" letter-spacing="0.06em">TAG / ADDRESS</text>
        <text x="240" y="44" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.4)" letter-spacing="0.06em">TYPE</text>
        <text x="295" y="44" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.4)" letter-spacing="0.06em">METHOD</text>
        <text x="390" y="44" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.4)" letter-spacing="0.06em">TEST VALUES</text>
        <text x="480" y="44" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.4)" letter-spacing="0.06em">USED IN TESTS</text>
        <text x="580" y="44" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.4)" letter-spacing="0.06em">FORCED BY</text>
        <text x="648" y="44" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.4)" letter-spacing="0.06em">UNFORCED BY</text>

        <!-- Row 1 — example AI entry -->
        <rect x="12" y="56" width="696" height="26" rx="2" fill="rgba(0,87,255,0.06)"/>
        <text x="42" y="73" font-family="Roboto Mono,monospace" font-size="9" fill="#6699ff">FL-001</text>
        <text x="120" y="73" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.7)">AIC-001 / AI0.0</text>
        <text x="240" y="73" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">AI</text>
        <text x="295" y="73" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">Sig. Gen.</text>
        <text x="390" y="73" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">Various µS/cm</text>
        <text x="480" y="73" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">FAT-030–034</text>
        <text x="580" y="73" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,201,122,0.8)">JM / 15-Jan</text>
        <text x="648" y="73" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,201,122,0.8)">JM / 17-Jan</text>

        <!-- Row 2 — example DI force -->
        <rect x="12" y="86" width="696" height="26" rx="2" fill="rgba(0,87,255,0.03)"/>
        <text x="42" y="103" font-family="Roboto Mono,monospace" font-size="9" fill="#6699ff">FL-009</text>
        <text x="120" y="103" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.7)">P-001 Run Fbk / I0.1</text>
        <text x="240" y="103" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">DI</text>
        <text x="295" y="103" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">Force Table</text>
        <text x="390" y="103" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">TRUE / FALSE</text>
        <text x="480" y="103" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">FAT-060–063</text>
        <text x="580" y="103" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,201,122,0.8)">JM / 15-Jan</text>
        <text x="648" y="103" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,201,122,0.8)">JM / 16-Jan</text>

        <!-- Row 3 — F-CPU force -->
        <rect x="12" y="116" width="696" height="26" rx="2" fill="rgba(192,57,43,0.06)"/>
        <text x="42" y="133" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,100,100,0.9)">FL-014</text>
        <text x="120" y="133" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.7)">Heater Thermal / F-DI0.2</text>
        <text x="240" y="133" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,100,100,0.8)">F-DI</text>
        <text x="295" y="133" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,100,100,0.8)">F-CPU Force</text>
        <text x="390" y="133" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">TRUE (trip)</text>
        <text x="480" y="133" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">FAT-040 step 5</text>
        <text x="580" y="133" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,201,122,0.8)">JM / 15-Jan</text>
        <text x="648" y="133" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,201,122,0.8)">JM / 15-Jan</text>

        <!-- Row 4 — uncleared force (red) -->
        <rect x="12" y="146" width="696" height="26" rx="2" fill="rgba(192,57,43,0.12)" stroke="rgba(192,57,43,0.3)" stroke-width="1"/>
        <text x="42" y="163" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,100,100,0.9)">FL-012</text>
        <text x="120" y="163" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.7)">XV-001 Open Fbk / I1.0</text>
        <text x="240" y="163" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">DI</text>
        <text x="295" y="163" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">Force Table</text>
        <text x="390" y="163" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">TRUE</text>
        <text x="480" y="163" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.6)">FAT-031</text>
        <text x="580" y="163" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,201,122,0.8)">JM / 16-Jan</text>
        <text x="648" y="163" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,80,80,0.9)">NOT CLEARED ⚠</text>

        <!-- Legend -->
        <rect x="12" y="182" width="12" height="12" rx="2" fill="rgba(192,57,43,0.12)" stroke="rgba(192,57,43,0.4)" stroke-width="1"/>
        <text x="30" y="192" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.4)">Uncleared force — blocking deviation. Force Audit will catch this. Force Log must have an initialled Unforced By entry for every row before Force Audit can pass.</text>
        <text x="360" y="225" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)">EVERY ROW MUST HAVE BOTH FORCED BY AND UNFORCED BY INITIALLED BEFORE FORCE AUDIT SIGN-OFF</text>
      </svg>
      <figcaption>// THE FORCE LOG IS A CONTROLLED DOCUMENT — COMPLETE AT TIME OF FORCING AND UNFORCING, NOT RETROSPECTIVELY. FL-012 WITH NO UNFORCED ENTRY IS A BLOCKING FINDING AT FORCE AUDIT.</figcaption>
    </figure>

    <h2 id="force-log-disciplines">Force Log Disciplines — What Catches People Out</h2>

    <h3>One Force ID per I/O Point</h3>
    <p>Assign a unique Force ID (FL-001, FL-002, etc.) to every I/O point that will be forced during the FAT. The Force Log is built before testing begins — it is populated from the I/O list, not created during testing. Every I/O point that the FAT protocol requires to be simulated gets a Force ID. If a point needs to be forced to multiple values across different test cases, the same Force ID covers all uses — the Test Values column captures the range, the Used In Tests column lists all test cases.</p>

    <h3>F-CPU Forces Are a Separate Checklist Item</h3>
    <p>The safety programme on an F-CPU has its own Force Table or safety test mechanism, and it must be checked independently from the standard PLC Force Table during the Force Audit. Engineers sometimes clear the standard Force Table completely and forget the F-CPU safety inputs that were forced for the safety interlock tests. The Force Audit checklist must explicitly include an F-CPU Force Table check as a separate line item — not assumed to be covered by the main Force Table audit.</p>

    <h3>SCADA Simulation Tags — Not in the PLC Force Table but Still Tracked</h3>
    <p>In addition to PLC forces, SCADA platforms use internal simulation tags (SIM_xxxx in InTouch, simulation mode in Ignition, etc.) to feed test values directly into the SCADA logic without going through the PLC I/O. These do not appear in the PLC Force Table. They must be tracked in the Force Log as a distinct simulation method, and they must be verified as inactive during the Force Audit — a separate check from the PLC Force Table inspection.</p>

    <h2 id="the-force-audit">The Force Audit — The Phase Gate That Matters</h2>
    <p>The Force Audit is the formal verification step that confirms the system is in its natural, unforced state before FAT sign-off. In the QLean Framework FAT template, it is Section 11 — a critical phase gate that must be signed by both the Lead Tester and the QA Witness before the Final Acceptance (Section 13) can be completed. The phase gate is explicit: the Final Acceptance signature page cannot be signed if the Force Audit is incomplete.</p>
    <p>The Force Audit is a five-item physical checklist:</p>
    <ul class="checklist">
      <li>PLC Force Table is empty — zero active forces on any DI, DO, AI, or AO point (verified by opening the Force Table in the engineering software with both tester and QA witness present)</li>
      <li>SCADA simulation tags are all inactive / FALSE — confirmed by inspection of the simulation tag database</li>
      <li>Analog signal generators have been physically disconnected from all AI channels — not just turned off, physically disconnected</li>
      <li>AI channels are in their natural open-circuit or connected-calibration-resistor state — not showing the previous signal generator output</li>
      <li>F-CPU Force Table is empty — zero forced safety inputs or outputs on the failsafe CPU</li>
    </ul>
    <p>The Force Audit Certification — the signed statement that all five conditions are confirmed — is also the point at which the software hash is verified. The hash documented in the FAT represents the software state at Force Audit completion. This is the baseline that travels with the system to site, and it must match what is loaded in the controller at SAT software hash verification.</p>

    <h2 id="post-fat-forces">Post-FAT Forces — The Ongoing Discipline</h2>
    <p>Force table discipline does not end at the FAT. The <a href="site-acceptance-test-pharma-guide.html">SAT</a> verifies the system with live field connections — no forces should be needed for the majority of SAT activities, which are loop checks and live process verification. If any force is applied during SAT (for example, to simulate a missing instrument or to bypass a failed loop pending repair), it must be logged and cleared using the same Force Log discipline as the FAT.</p>
    <p>During commissioning between SAT and IQ, forces are a necessary part of work. The IQ prerequisite check must verify that the Force Table is empty before IQ activities begin. The IQ protocol includes a software and configuration verification step — this is where the Force Table state is confirmed as part of the pre-IQ checklist, alongside the PLC programme version and hardware configuration.</p>

    <div class="callout amber">
      <div class="callout-label">The Repeated Mistake</div>
      <p>The most common force-related finding on first pharma projects is not a force that was forgotten — it is a <strong>force that was removed but not initialled in the Force Log at the time of removal</strong>. The tester clears the force during testing, moves on to the next test case, and at Force Audit the Force Log row shows no Unforced By entry. The force is genuinely gone, but there is no documented evidence of when it was removed and by whom. That is an ALCOA+ failure — the record is not contemporaneous, attributable, and complete. The fix is not to backfill the entry; it is to write it at the time, every time, without exception.</p>
    </div>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The FAT template (FAT-SYS-001) includes Section 5 as a pre-populated Force Log table with a Force ID for every I/O point in the system — analog inputs, digital inputs, and safety F-CPU inputs listed separately. Each row has Forced By and Unforced By initials/date columns. Section 11 contains the five-item Force Audit checklist (FA-001 through FA-005) with a pass/fail tick box and witness initial column for each item. Section 11.2 is the Force Audit Certification — a separate signed statement by the Lead Tester and QA Witness confirming the Force Table is empty and the software hash represents the shipped baseline. This certification is explicitly listed as a prerequisite in Section 13 (Final Acceptance) phase gate criteria, so it cannot be bypassed.</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#why-forces-are-a-gmp-issue" class="active">Why Forces Are a GMP Issue</a></li>
        <li><a href="#two-simulation-methods">Two Simulation Methods</a></li>
        <li><a href="#the-force-log">The Force Log</a></li>
        <li><a href="#force-log-disciplines">Force Log Disciplines</a></li>
        <li><a href="#the-force-audit">The Force Audit</a></li>
        <li><a href="#post-fat-forces">Post-FAT Forces</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">FAT template includes pre-populated Force Log, 5-item Force Audit checklist, and Force Audit Certification as a phase gate for Final Acceptance.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework — €249 →</a>
      <div class="sc-note">// INSTANT DOWNLOAD · COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-force-table-management-pharma.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-force-table-management-pharma.html&title=PLC+Force+Table+Management+on+Pharma+Projects" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="pharma-fat-guide.html" class="related-card">
        <div class="rc-tag">🏭 FAT</div>
        <div class="rc-title">Your First Pharma FAT</div>
        <div class="rc-desc">The Force Log and Force Audit are part of the FAT execution discipline. Here's the full picture of what a pharma FAT involves from start to release for shipment.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="site-acceptance-test-pharma-guide.html" class="related-card">
        <div class="rc-tag">🔌 SAT</div>
        <div class="rc-title">Site Acceptance Test — Pharma Guide</div>
        <div class="rc-desc">The SAT verifies the FAT-baseline software with live field connections. Forces applied during SAT commissioning need the same log and clearance discipline as FAT.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="plc-project-structure-pharma-validation.html" class="related-card">
        <div class="rc-tag">⚙️ PLC Engineering</div>
        <div class="rc-title">How to Structure a PLC Project for Pharma Validation</div>
        <div class="rc-desc">The simulation bit in UDT_AnalogInput_GxP is the structured alternative to Force Table use for OQ testing — same principle, controlled through the programme design.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="pharma-fat-guide.html">Your First Pharma FAT</a></li>
        <li><a href="site-acceptance-test-pharma-guide.html">Site Acceptance Test</a></li>
        <li><a href="plc-project-structure-pharma-validation.html">PLC Project Structure</a></li>
        <li><a href="iec-61131-3-pharma-compliant-code.html">GMP-Compliant PLC Code</a></li>
        <li><a href="iq-oq-pq-guide.html">IQ OQ PQ Guide</a></li>
        <li><a href="change-control-validated-system.html">Change Control</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 QLEAN AUTOMATION · QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">GAMP 5</span><span class="cp">ALCOA+</span><span class="cp">EU ANNEX 11</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
<script>
// Nav dropdown & mobile menu
function toggleNav(id){
  var li=document.getElementById(id);
  var isMobile=window.innerWidth<=960;
  if(isMobile){
    var sub=li.querySelector('.nav-mobile-sub');
    if(!sub)return;
    var isOpen=sub.classList.contains('open');
    document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    if(!isOpen)sub.classList.add('open');
  }else{
    var isOpen=li.classList.contains('open');
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
    if(!isOpen)li.classList.add('open');
  }
}
document.addEventListener('click',function(e){
  if(!e.target.closest('#navLinks'))
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
});
(function(){
  var mt=document.getElementById('menuToggle');
  var nl=document.getElementById('navLinks');
  if(mt&&nl){
    mt.addEventListener('click',function(){
      var isOpen=nl.classList.toggle('open');
      mt.classList.toggle('open',isOpen);
      if(!isOpen)document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    });
    nl.querySelectorAll('a').forEach(function(link){
      link.addEventListener('click',function(){
        nl.classList.remove('open');
        mt.classList.remove('open');
        document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
      });
    });
  }
})();
window.addEventListener('scroll',function(){
  var nav=document.getElementById('nav');
  if(nav)nav.style.borderBottomColor=window.scrollY>20?'#d0d5de':'var(--rule)';
},{passive:true});
</script>
</body>
</html>
