<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>PLC Naming Conventions and Code Documentation for GMP | QLean Automation</title>
<meta name="description" content="Naming conventions on a pharma PLC are not a style preference — they are a traceability requirement. A tag name must be consistent across the P&ID, PLC programme, SCADA, historian, alarm table, and test protocols. Here's the convention that works and how to document it in the SDS.">
    <link rel="canonical" href="https://qleanautomation.com/blog/plc-naming-conventions-pharma.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule)}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:36px;list-style:none}.nav-links a{font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s}.nav-links a:hover{color:var(--ink)}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;white-space:nowrap;flex-shrink:0}.nav-btn:hover{background:var(--blue2)}
.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.mono-block{background:var(--ink);border-radius:8px;padding:20px 24px;margin:24px 0;font-family:var(--f-mono);font-size:12px;color:rgba(255,255,255,.85);line-height:1.8;overflow-x:auto}
.mono-block .label{color:rgba(255,255,255,.35);font-size:10px;letter-spacing:.1em;margin-bottom:10px;display:block}
.mono-block .hi{color:#6699ff}.mono-block .val{color:#33cc80}.mono-block .dim{color:rgba(255,255,255,.5)}.mono-block .warn{color:rgba(217,119,6,0.9)}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav>
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links">
    <li><a href="../index.html#products">Products</a></li>
    <li><a href="../index.html#framework">Framework</a></li>
    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../index.html#pricing">Pricing</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>
  </ul>
  <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>PLC Naming Conventions</div>
    <div class="article-tag">⚙️ PLC Engineering</div>
    <h1>PLC Naming Conventions and<br><span>Code Documentation for GMP</span></h1>
    <p class="article-intro">On a non-pharma project, naming conventions are a style preference. On a pharma project they are a traceability requirement. A tag name must be identical across the P&ID, the PLC programme, the SCADA tag database, the historian, the alarm table, and the OQ test protocol. Any inconsistency is a traceability gap that QA will find — and that the code review is specifically designed to catch.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">6 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">PLC · NAMING · GMP</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="why-naming-is-traceability">Why Naming Is a Traceability Issue</h2>
    <p>The traceability chain for a pharma PLC runs from URS requirement to FDS function to PLC code to test case. Every link in that chain references tags by name. The URS says "temperature shall be monitored at TT-101." The FDS alarm table lists "TT_R01_101_PV" with its setpoints. The OQ test case says "verify that ALM_TT_R01_101_HH activates when TT_R01_101_PV exceeds 85°C." The historian tag list records "TT_R01_101_PV" at 1-second scan rate. If any of those names are inconsistent — if the historian uses "TT101_Value" and the OQ protocol uses "TT_R01_101_PV" — the reviewer cannot confirm that the historian is recording the same signal that the OQ tested.</p>
    <p>This is why naming conventions must be defined <strong>before engineering begins</strong>, documented in the SDS, and locked at FAT. Post-FAT tag name changes are change control events — they invalidate historian queries, corrupt audit trail records, and require protocol amendments. The cost of changing a tag name after FAT is high enough that getting the convention right at the start is always worth the investment.</p>

    <div class="callout amber">
      <div class="callout-label">The Post-FAT Tag Rename</div>
      <p>A tag renamed after FAT creates three problems simultaneously: <strong>historian gaps</strong> (data recorded under the old name is disconnected from data under the new name), <strong>audit trail breaks</strong> (audit trail entries referencing the old name cannot be linked to the new tag), and <strong>protocol mismatches</strong> (OQ test cases written against the FAT configuration reference the old name). None of these are fatal, but each requires documented remediation. Prevent it by locking tag names at FAT baseline.</p>
    </div>

    <h2 id="instrument-tag-convention">Instrument Tag Convention — PLC and SCADA</h2>
    <p>The ISA-5.1 instrument designation is the foundation. The instrument tag format used on a pharma PLC extends the P&ID designation with signal suffixes that distinguish between process variable, setpoint, alarm limits, command, and status signals for the same physical instrument.</p>

    <div class="mono-block">
      <span class="label">INSTRUMENT TAG FORMAT — [InstrumentType]_[Area]_[Number]_[Signal]</span>
      <span class="hi">TT_R01_101_PV   </span><span class="dim">// Temperature Transmitter, Reactor 01, 101, Process Value</span>
      <span class="hi">TT_R01_101_SP   </span><span class="dim">// Temperature Transmitter, Reactor 01, 101, Setpoint</span>
      <span class="hi">TT_R01_101_HAL  </span><span class="dim">// Temperature Transmitter, Reactor 01, 101, High Alarm Limit</span>
      <span class="hi">TT_R01_101_HHAL </span><span class="dim">// Temperature Transmitter, Reactor 01, 101, High-High Alarm Limit</span>
      <span class="hi">ALM_TT_R01_101_H  </span><span class="dim">// Alarm bit — High alarm active</span>
      <span class="hi">ALM_TT_R01_101_HH </span><span class="dim">// Alarm bit — High-High alarm active</span>
      <span class="val"></span>
      <span class="hi">PT_R01_201_PV   </span><span class="dim">// Pressure Transmitter, Reactor 01, 201, Process Value</span>
      <span class="hi">FT_R01_301_PV   </span><span class="dim">// Flow Transmitter, Reactor 01, 301, Process Value</span>
      <span class="hi">XV_R01_401_CMD  </span><span class="dim">// Control Valve, Reactor 01, 401, Command output</span>
      <span class="hi">XV_R01_401_FBK  </span><span class="dim">// Control Valve, Reactor 01, 401, Open feedback</span>
      <span class="hi">MP_R01_501_RUN  </span><span class="dim">// Motor/Pump, Reactor 01, 501, Run feedback</span>
      <span class="hi">MP_R01_501_FLT  </span><span class="dim">// Motor/Pump, Reactor 01, 501, Fault status</span>
      <span class="hi">MP_R01_501_CMD  </span><span class="dim">// Motor/Pump, Reactor 01, 501, Start command</span>
    </div>

    <p>The signal suffix is the element most often handled inconsistently between teams. One engineer uses <code>_PV</code>, another uses <code>_VAL</code>, another uses <code>_Value</code>. Within a single project, any variation is a traceability gap. The convention must specify every suffix type — PV, SP, CMD, FBK, RUN, FLT, STS, HAL, HHAL, LAL, LLAL, MOD — and that specification belongs in the SDS, referenced by every document that creates tags.</p>

    <h2 id="plc-block-naming">PLC Block Naming — Function Blocks and Data Blocks</h2>
    <p>Function block naming in a pharma PLC follows a different convention from instrument tags. The critical rule is that the block name in the TIA Portal project must match the name in the SDS Function Block Library table exactly. Code review verifies this — any discrepancy between the SDS and the project is a finding.</p>

    <div class="mono-block">
      <span class="label">PLC BLOCK NAMING — [Prefix]_[PascalCaseDescription]</span>
      <span class="dim">// Function Blocks — FB_ prefix</span>
      <span class="hi">FB_PID_GxP          </span><span class="dim">// GxP PID control loop</span>
      <span class="hi">FB_AnalogInput_GxP  </span><span class="dim">// Analog input processing with simulation/force bits</span>
      <span class="hi">FB_AuditTrail       </span><span class="dim">// Audit trail write — called on every GxP parameter change</span>
      <span class="hi">FB_Pump_GxP         </span><span class="dim">// Equipment FB — motor/pump control</span>
      <span class="hi">FB_Valve_GxP        </span><span class="dim">// Equipment FB — valve control</span>
      <span class="hi">FB_Interlock_GxP    </span><span class="dim">// Safety interlock evaluation</span>
      <span class="val"></span>
      <span class="dim">// Data Blocks — DB_ prefix</span>
      <span class="hi">DB_ProcessData      </span><span class="dim">// Main process data (PVs, setpoints, status)</span>
      <span class="hi">DB_RecipeData       </span><span class="dim">// Recipe parameters (if ISA-88 implementation)</span>
      <span class="hi">DB_AuditBuffer      </span><span class="dim">// Circular buffer for audit trail records pending write</span>
      <span class="val"></span>
      <span class="dim">// Variable naming — data type prefix + CamelCase</span>
      <span class="hi">b_PumpRunFbk        </span><span class="dim">// BOOL — pump run feedback</span>
      <span class="hi">r_ConductivityPV    </span><span class="dim">// REAL — conductivity process value</span>
      <span class="hi">i_BatchStepNumber   </span><span class="dim">// INT — current batch step</span>
      <span class="hi">s_ActiveUser        </span><span class="dim">// STRING — authenticated user ID</span>
      <span class="hi">dt_AlarmTimestamp   </span><span class="dim">// DATE_AND_TIME — alarm activation time</span>
    </div>

    <p>The data type prefix (<code>b_</code> for BOOL, <code>r_</code> for REAL, <code>i_</code> for INT, <code>s_</code> for STRING, <code>dt_</code> for DATE_AND_TIME, <code>w_</code> for WORD) is not just a readability convention — it makes mismatches visible in the code and in the SDS. When a code reviewer sees <code>r_BatchComplete</code>, the <code>r_</code> prefix immediately signals that this is a REAL — which is wrong for a completion flag. The naming convention catches type errors that would otherwise require running the programme to discover.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 200" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">TAG NAME CONSISTENCY — REQUIRED ACROSS ALL DOCUMENTS</text>

        <!-- Boxes -->
        <rect x="12" y="32" width="96" height="50" rx="4" fill="rgba(0,87,255,0.08)" stroke="rgba(0,87,255,0.3)" stroke-width="1.5"/>
        <text x="60" y="54" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,150,255,0.8)">P&amp;ID</text>
        <text x="60" y="70" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.5)">TT-101</text>

        <rect x="120" y="32" width="96" height="50" rx="4" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.4)" stroke-width="1.5"/>
        <text x="168" y="54" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="#6699ff">FDS</text>
        <text x="168" y="70" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(255,255,255,0.6)">TT_R01_101_PV</text>

        <rect x="228" y="32" width="96" height="50" rx="4" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.4)" stroke-width="1.5"/>
        <text x="276" y="54" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="#6699ff">PLC CODE</text>
        <text x="276" y="70" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(255,255,255,0.6)">TT_R01_101_PV</text>

        <rect x="336" y="32" width="96" height="50" rx="4" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.4)" stroke-width="1.5"/>
        <text x="384" y="54" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="#6699ff">SCADA</text>
        <text x="384" y="70" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(255,255,255,0.6)">TT_R01_101_PV</text>

        <rect x="444" y="32" width="96" height="50" rx="4" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.4)" stroke-width="1.5"/>
        <text x="492" y="54" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="#6699ff">HISTORIAN</text>
        <text x="492" y="70" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(255,255,255,0.6)">TT_R01_101_PV</text>

        <rect x="552" y="32" width="96" height="50" rx="4" fill="rgba(0,135,90,0.12)" stroke="rgba(0,135,90,0.4)" stroke-width="1.5"/>
        <text x="600" y="54" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="#00c97a">OQ PROTOCOL</text>
        <text x="600" y="70" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(0,201,122,0.7)">TT_R01_101_PV</text>

        <!-- Tick marks -->
        <text x="168" y="100" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="14" fill="rgba(0,201,122,0.6)">✓</text>
        <text x="276" y="100" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="14" fill="rgba(0,201,122,0.6)">✓</text>
        <text x="384" y="100" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="14" fill="rgba(0,201,122,0.6)">✓</text>
        <text x="492" y="100" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="14" fill="rgba(0,201,122,0.6)">✓</text>
        <text x="600" y="100" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="14" fill="rgba(0,201,122,0.6)">✓</text>

        <!-- Engineering Lists anchor -->
        <rect x="228" y="120" width="264" height="40" rx="4" fill="rgba(217,119,6,0.08)" stroke="rgba(217,119,6,0.3)" stroke-width="1"/>
        <text x="360" y="138" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.8)">ENGINEERING LISTS (ELSYS001)</text>
        <text x="360" y="153" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.4)">Instrument List + Historian Tag List + Alarm List — single source of truth for all tag names</text>

        <text x="360" y="185" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.25)">Any inconsistency across these six documents is a traceability gap that the code review or QA audit will find</text>
      </svg>
      <figcaption>// THE ENGINEERING LISTS WORKBOOK IS THE SINGLE SOURCE OF TRUTH. EVERY TAG NAME IN EVERY OTHER DOCUMENT DERIVES FROM IT — NOT THE OTHER WAY AROUND.</figcaption>
    </figure>

    <h2 id="code-commenting-standard">Code Commenting Standard</h2>
    <p>The <a href="iec-61131-3-pharma-compliant-code.html">GMP code commenting standard</a> has three levels, each with a different purpose in the validation evidence chain.</p>

    <h3>FB Header Comment</h3>
    <p>Every function block must have a header comment that makes the block self-documenting for code review. The minimum required fields are purpose, FDS reference, URS reference, author, and revision history. The revision history in the header must track with the version control tags — if CCR-007 changed the block, both the header and the version archive must reflect that. A discrepancy between the two is a code review finding.</p>

    <h3>Interlock Reference Comments</h3>
    <p>Every interlock condition in the code must be commented with its interlock register reference. The format is consistent: <code>// IL_004 — Pump start permissive. Ref: CP-SYS-001 Section 4.2, URS-SAF-003</code>. The IL reference links the code to the interlock register in Appendix C of the SDS, which is the document that QA reviews to verify every interlock is implemented and tested. A rung with no IL reference either has a missing interlock register entry (gap) or is not a formally recognised interlock (which should be documented as a design decision).</p>

    <h3>Audit Trail Call Comments</h3>
    <p>Every <code>FB_AuditTrail</code> call must be preceded by a comment identifying the GxP parameter being logged and the FDS requirement that mandates the logging. This comment is what allows the code review to verify completeness of audit trail coverage — the reviewer can cross-reference every FDS FUNC-DI requirement against the audit trail call comments in the code and confirm coverage. Without these comments, the review becomes a search problem rather than a verification exercise.</p>

    <h2 id="sds-document-role">Where the Convention Lives — The SDS</h2>
    <p>All naming conventions and coding standards are documented in the SDS. For a <a href="plc-project-structure-pharma-validation.html">Category 5 PLC project</a>, this is mandatory — the SDS is the controlled document that the code review checks against. For a Category 4 configured SCADA, the tag naming convention lives in the SDS even if the SDS is abbreviated, because it is the document that links SCADA configuration to the FDS alarm table and historian configuration.</p>
    <p>The critical point about the SDS is that its contents must be stable before FAT begins. If the naming convention in the SDS says the process value suffix is <code>_PV</code> and the engineer who built the SCADA used <code>_Value</code>, that is a nonconformance discovered at FAT — not something to fix in the SDS retrospectively. The SDS is the specification the code was built against. If it differs from what was built, either the code is wrong or the SDS was never actually used to guide development.</p>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The SDS template (SDS-SYS-001) includes Section 4.2 (Tag Naming Convention) with the format <code>[SYSTEM]_[AREA]_[DESCRIPTION]_[TYPE]</code> and a full set of worked examples across conductivity, temperature, pressure, pump, valve, alarm, and security tags. Appendix F (Coding Standards and Conventions) documents ten specific standards covering PLC block naming (<code>FB_</code> / <code>DB_</code> prefixes), variable naming with data type prefixes, commenting requirements, the SR/RS latch prohibition, the single-write-point principle, and the version tag format. These are the standards the code review checklist in Section 11 checks against — every item in the checklist references the specific SDS section or appendix that defines the standard being verified.</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#why-naming-is-traceability" class="active">Why Naming Is Traceability</a></li>
        <li><a href="#instrument-tag-convention">Instrument Tag Convention</a></li>
        <li><a href="#plc-block-naming">PLC Block Naming</a></li>
        <li><a href="#code-commenting-standard">Code Commenting Standard</a></li>
        <li><a href="#sds-document-role">Where the Convention Lives</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">SDS template includes Section 4.2 tag naming convention with worked examples and Appendix F coding standards — ready to adapt for your project.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework — €249 →</a>
      <div class="sc-note">// INSTANT DOWNLOAD · COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-naming-conventions-pharma.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-naming-conventions-pharma.html&title=PLC+Naming+Conventions+and+Code+Documentation+for+GMP" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="plc-project-structure-pharma-validation.html" class="related-card">
        <div class="rc-tag">⚙️ PLC Engineering</div>
        <div class="rc-title">How to Structure a PLC Project for Pharma Validation</div>
        <div class="rc-desc">Naming conventions are part of the programme structure. The SDS defines both — block names, variable prefixes, and tag formats — before a line of code is written.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="iec-61131-3-pharma-compliant-code.html" class="related-card">
        <div class="rc-tag">⚙️ PLC Engineering</div>
        <div class="rc-title">Writing GMP-Compliant PLC Code in IEC 61131-3</div>
        <div class="rc-desc">The FB header comment, interlock reference comments, and audit trail call comments described in this article are part of the IEC 61131-3 GMP coding discipline.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="functional-design-specification-guide.html" class="related-card">
        <div class="rc-tag">📄 FDS</div>
        <div class="rc-title">How to Write an FDS for a PLC/SCADA System</div>
        <div class="rc-desc">The FDS alarm table and data points list use the tag naming convention as their primary key. Consistency with the SDS convention is verified at code review.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="plc-project-structure-pharma-validation.html">PLC Project Structure</a></li>
        <li><a href="iec-61131-3-pharma-compliant-code.html">GMP-Compliant PLC Code</a></li>
        <li><a href="plc-version-control-validated-systems.html">PLC Version Control</a></li>
        <li><a href="functional-design-specification-guide.html">How to Write an FDS</a></li>
        <li><a href="plc-alarm-management-pharma.html">Alarm Management</a></li>
        <li><a href="change-control-validated-system.html">Change Control</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 QLEAN AUTOMATION · QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">GAMP 5</span><span class="cp">ISA-5.1</span><span class="cp">IEC 61131-3</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
</body>
</html>
