<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JJQ1TXZJX7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-JJQ1TXZJX7');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>How to Structure a PLC Project for Pharma Validation | QLean Automation</title>
<meta name="description" content="A PLC project structured for validation is organised so that every design decision can be traced, tested, and defended to a QA reviewer. Here's the exact programme structure, naming conventions, and code architecture that satisfies GAMP 5 Category 5 requirements.">
    <link rel="canonical" href="https://qleanautomation.com/blog/plc-project-structure-pharma-validation.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04);--shadow-md:0 4px 16px rgba(13,15,18,0.08),0 2px 6px rgba(13,15,18,0.05);--shadow-lg:0 8px 32px rgba(13,15,18,0.10),0 3px 10px rgba(13,15,18,0.06)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}

.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.mono-block{background:var(--ink);border-radius:8px;padding:20px 24px;margin:24px 0;font-family:var(--f-mono);font-size:12px;color:rgba(255,255,255,.85);line-height:1.8;overflow-x:auto}
.mono-block .label{color:rgba(255,255,255,.35);font-size:10px;letter-spacing:.1em;margin-bottom:10px;display:block}
.mono-block .hi{color:#6699ff}.mono-block .val{color:#33cc80}.mono-block .dim{color:rgba(255,255,255,.5)}
.compare-table{width:100%;border-collapse:collapse;margin:28px 0;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.table-scroll .compare-table{margin:0}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
@media(max-width:900px){.nav-links{display:none}}
/* ── NAV ── */
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule);transition:border-color .3s;gap:16px}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:4px;list-style:none;flex:1;justify-content:center}
.nav-links>li{position:relative}
.nav-links>li>a,.nav-links>li>button{font-family:var(--f-body);font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s;letter-spacing:.01em;background:none;border:none;cursor:pointer;padding:8px 12px;display:flex;align-items:center;gap:5px;white-space:nowrap}
.nav-links>li>a:hover,.nav-links>li>button:hover{color:var(--ink)}
.nav-chevron{width:12px;height:12px;transition:transform .2s;opacity:.5}
.nav-links>li.open>button .nav-chevron{transform:rotate(180deg)}
.nav-dropdown{display:none;position:absolute;top:calc(100% + 8px);left:0;background:white;border:1px solid var(--rule);border-radius:10px;box-shadow:0 8px 32px rgba(13,15,18,0.10),0 3px 10px rgba(13,15,18,0.06);min-width:220px;padding:6px;z-index:300;list-style:none}
.nav-links>li.open .nav-dropdown{display:block}
.nav-dropdown li a{display:flex;flex-direction:column;padding:10px 14px;border-radius:7px;text-decoration:none;transition:background .15s}
.nav-dropdown li a:hover{background:var(--off)}
.nav-dd-label{font-size:13px;font-weight:500;color:var(--ink);line-height:1.3}
.nav-dd-sub{font-size:11px;color:var(--ink4);margin-top:2px;font-family:var(--f-mono);letter-spacing:.02em}
.nav-right{display:flex;align-items:center;gap:12px;position:relative;z-index:201}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;letter-spacing:.01em;transition:background .2s,transform .15s;white-space:nowrap;flex-shrink:0}
.nav-btn:hover{background:var(--blue2);transform:translateY(-1px)}
.menu-toggle{display:none;background:none;border:none;cursor:pointer;padding:6px;color:var(--ink);z-index:210;flex-shrink:0}
.menu-toggle svg{width:22px;height:22px;display:block}
.menu-toggle .icon-close{display:none}
.menu-toggle.open .icon-hamburger{display:none}
.menu-toggle.open .icon-close{display:block}
.nav-mobile-sub{display:none;flex-direction:column;background:var(--off);border-top:1px solid var(--off2)}
.nav-mobile-sub.open{display:flex}
.nav-mobile-sub a{padding:11px 6% 11px 10% !important;font-size:14px !important;color:var(--ink3) !important;border-bottom:1px solid var(--off2)}
.nav-mobile-sub a:last-child{border-bottom:none}
.nav-mobile-sub a span{display:block;font-size:11px;color:var(--ink4);font-family:var(--f-mono);margin-top:1px}
.nav-mobile-cta-li{display:none}
@media(max-width:960px){
  .nav-btn{display:none}
  .menu-toggle{display:flex}
  nav .nav-links{display:none;position:absolute;top:64px;left:0;right:0;background:white;flex-direction:column;align-items:stretch;gap:0;border-bottom:1px solid var(--rule);box-shadow:0 4px 16px rgba(13,15,18,0.08);padding:8px 0 16px;z-index:199;flex:none;justify-content:flex-start}
  nav .nav-links.open{display:flex}
  nav .nav-links>li{width:100%}
  nav .nav-links>li>a,nav .nav-links>li>button{display:flex;justify-content:space-between;align-items:center;padding:13px 6%;font-size:15px;color:var(--ink2);border-bottom:1px solid var(--off2);width:100%;text-align:left}
  .nav-dropdown{display:none !important}
  .nav-mobile-cta-li{display:block;padding:8px 6% 0}
  nav .nav-links>li.nav-mobile-cta-li>a{display:block;padding:13px;background:var(--blue);color:white !important;text-align:center;border-radius:6px;font-weight:500;font-size:14px;text-decoration:none;border-bottom:none !important;transition:background .2s;justify-content:center}
  nav .nav-links>li.nav-mobile-cta-li>a:hover{background:var(--blue2) !important}
}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav id="nav">
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" xmlns="http://www.w3.org/2000/svg" style="flex-shrink:0">
      <rect x="0" y="0" width="32" height="32" rx="7" fill="#0d0f12"/>
      <rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/>
      <line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/>
    </svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links" id="navLinks">

    <!-- Products dropdown -->
    <li id="navProducts">
      <button onclick="toggleNav('navProducts')" aria-expanded="false">
        Products
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">GAMP 5 Full Framework</span>
          <span class="nav-dd-sub">29 templates + masterclass · €249</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Validation Templates</span>
          <span class="nav-dd-sub">29 production-ready documents · €229</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Technical Masterclass</span>
          <span class="nav-dd-sub">GAMP 5 ebook for engineers · €39</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subProducts">
        <a href="../index.html#pricing">GAMP 5 Full Framework <span>29 templates + masterclass · €249</span></a>
        <a href="../index.html#pricing">Validation Templates <span>29 documents · €229</span></a>
        <a href="../index.html#pricing">Technical Masterclass <span>Ebook · €39</span></a>
      </div>
    </li>

    <!-- Start Free dropdown -->
    <li id="navFree">
      <button onclick="toggleNav('navFree')" aria-expanded="false">
        Start Free
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../pharma-readiness.html">
          <span class="nav-dd-label">SI Readiness Check</span>
          <span class="nav-dd-sub">42 questions · results by email · free</span>
        </a></li>
        <li><a href="../index.html#free-download">
          <span class="nav-dd-label">Free Sample</span>
          <span class="nav-dd-sub">GAMP 5 matrix + URS template · free</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subFree">
        <a href="../pharma-readiness.html">SI Readiness Check <span>42 questions · free</span></a>
        <a href="../index.html#free-download">Free Sample <span>GAMP 5 matrix + URS template</span></a>
      </div>
    </li>

    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>

    <!-- Mobile only CTA -->
    <li class="nav-mobile-cta-li"><a href="../index.html#pricing">Get the Framework →</a></li>
  </ul>
  <div class="nav-right">
    <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
    <button class="menu-toggle" id="menuToggle" aria-label="Toggle menu">
      <svg class="icon-hamburger" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M4 6h16M4 12h16M4 18h16"/></svg>
      <svg class="icon-close" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M6 18L18 6M6 6l12 12"/></svg>
    </button>
  </div>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>PLC Project Structure</div>
    <div class="article-tag">⚙️ PLC Engineering</div>
    <h1>How to Structure a PLC Project<br><span>for Pharma Validation</span></h1>
    <p class="article-intro">A PLC project built for pharma validation isn't just well-organised — it's organised so that every design decision can be traced, tested, and defended to a QA reviewer. The programme structure, block naming, version tagging, and coding standards are all part of what gets reviewed. Here's the architecture that works.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">8 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">PLC · GAMP 5 · CATEGORY 5</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="why-structure-matters">Why Structure Is a Validation Issue, Not Just a Style Issue</h2>
    <p>Most automation engineers have a preferred way to organise a PLC project. On a non-pharma project, that's fine — if it works and your team can maintain it, the structure is good enough. On a pharma project, structure becomes a compliance matter. The way you've organised your programme determines whether your FAT protocol can reference specific function blocks, whether your code review can actually verify GxP-critical logic is isolated correctly, and whether a change five years from now can be made through change control without risk of unintended impacts.</p>
    <p>Under GAMP 5, a PLC running process control logic on a pharmaceutical system is <strong>Category 5</strong> — custom software. The implication is that the software design must be documented, the code must be reviewed, and the design must be traceable back to the <a href="functional-design-specification-guide.html">Functional Design Specification</a>. A poorly structured programme doesn't make that impossible, but it makes it significantly harder, and QA reviewers who understand automation will notice.</p>

    <div class="callout blue">
      <div class="callout-label">The Core Principle</div>
      <p>Structure your PLC project as if someone else needs to review every GxP-critical function, trace it to an FDS requirement, and test it in isolation. Because they do — and you will be that someone else in six months when you're writing the OQ protocol.</p>
    </div>

    <h2 id="ob-structure">Organisation Block Structure — Where GxP Logic Lives</h2>
    <p>The most important structural decision in a pharma PLC project is which Organisation Block (OB) each piece of logic sits in. This applies directly to TIA Portal on Siemens S7 platforms — the equivalent concept exists on all major platforms. In Studio 5000 on Allen-Bradley PLCs, this maps to tasks and programs; in Codesys-based controllers, to tasks and POUs. The principle is platform-agnostic even when the terminology differs.</p>
    <p>The rule is simple: <strong>GxP-critical logic must run in a deterministic, fixed-interval interrupt OB</strong> — not the free-running main cycle. For Siemens S7, that means OB30 (cyclic interrupt, typically 100ms) or OB35 (cyclic interrupt, typically 10ms for fast loops) rather than OB1. The reason matters more than the rule: OB1 execution time varies with programme size. An OB1 scan that runs every 12ms under normal load might stretch to 80ms under fault conditions. A PID control loop or a critical interlock should not be subject to that variability.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 280" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <!-- Title -->
        <text x="360" y="20" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">PLC OB STRUCTURE — GAMP 5 CATEGORY 5</text>

        <!-- OB1 column -->
        <rect x="15" y="32" width="210" height="230" rx="4" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.08)" stroke-width="1"/>
        <text x="120" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.35)" letter-spacing="0.1em">OB1 — MAIN CYCLE</text>
        <text x="120" y="66" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.2)">VARIABLE SCAN TIME</text>
        <rect x="28" y="76" width="184" height="28" rx="3" fill="rgba(255,255,255,0.06)"/>
        <text x="120" y="95" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.5)">I/O Mapping (virtual → physical)</text>
        <rect x="28" y="112" width="184" height="28" rx="3" fill="rgba(255,255,255,0.06)"/>
        <text x="120" y="131" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.5)">Diagnostics &amp; Comms Status</text>
        <rect x="28" y="148" width="184" height="28" rx="3" fill="rgba(255,255,255,0.06)"/>
        <text x="120" y="167" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.5)">HMI Data Exchange</text>
        <rect x="28" y="184" width="184" height="28" rx="3" fill="rgba(255,255,255,0.06)"/>
        <text x="120" y="203" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.5)">Audit Trail Write Calls</text>
        <text x="120" y="240" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.3)">Non-deterministic</text>
        <text x="120" y="255" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.3)">OK for housekeeping logic</text>

        <!-- OB30/35 column -->
        <rect x="255" y="32" width="210" height="230" rx="4" fill="rgba(0,87,255,0.08)" stroke="rgba(0,87,255,0.4)" stroke-width="1.5"/>
        <text x="360" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="#6699ff" letter-spacing="0.1em">OB30/35 — CYCLIC INTERRUPT</text>
        <text x="360" y="66" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,135,255,0.6)">FIXED INTERVAL · GxP CRITICAL</text>
        <rect x="268" y="76" width="184" height="28" rx="3" fill="rgba(0,87,255,0.15)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="360" y="95" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,160,255,0.9)">PID Control Loops (FB_PID_GxP)</text>
        <rect x="268" y="112" width="184" height="28" rx="3" fill="rgba(0,87,255,0.15)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="360" y="131" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,160,255,0.9)">Interlocks (FB_Interlock_GxP)</text>
        <rect x="268" y="148" width="184" height="28" rx="3" fill="rgba(0,87,255,0.15)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="360" y="167" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,160,255,0.9)">Alarm Evaluation Logic</text>
        <rect x="268" y="184" width="184" height="28" rx="3" fill="rgba(0,87,255,0.15)" stroke="rgba(0,87,255,0.3)" stroke-width="1"/>
        <text x="360" y="203" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,160,255,0.9)">Analog Signal Processing</text>
        <text x="360" y="240" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(0,135,255,0.7)">Deterministic execution</text>
        <text x="360" y="255" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(0,135,255,0.7)">Required for GxP-critical logic</text>

        <!-- OB40 column -->
        <rect x="495" y="32" width="210" height="230" rx="4" fill="rgba(200,40,40,0.05)" stroke="rgba(200,40,40,0.3)" stroke-width="1.5"/>
        <text x="600" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(200,80,80,0.8)" letter-spacing="0.1em">OB40 — HW INTERRUPT</text>
        <text x="600" y="66" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(200,80,80,0.5)">EVENT-DRIVEN · SAFETY-CRITICAL</text>
        <rect x="508" y="76" width="184" height="28" rx="3" fill="rgba(200,40,40,0.12)" stroke="rgba(200,40,40,0.25)" stroke-width="1"/>
        <text x="600" y="95" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(200,100,100,0.9)">Safety Shutdown (FB_Safety_FPU)</text>
        <rect x="508" y="112" width="184" height="28" rx="3" fill="rgba(200,40,40,0.12)" stroke="rgba(200,40,40,0.25)" stroke-width="1"/>
        <text x="600" y="131" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(200,100,100,0.9)">Emergency Stop Response</text>
        <rect x="508" y="148" width="184" height="28" rx="3" fill="rgba(200,40,40,0.12)" stroke="rgba(200,40,40,0.25)" stroke-width="1"/>
        <text x="600" y="167" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(200,100,100,0.9)">Critical Alarm Triggers</text>
        <text x="600" y="220" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(200,80,80,0.6)">Event-triggered</text>
        <text x="600" y="235" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(200,80,80,0.6)">Fastest possible response</text>
        <text x="600" y="255" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(200,80,80,0.6)">F-CPU only</text>
      </svg>
      <figcaption>// OB STRUCTURE DETERMINES WHERE YOUR GxP-CRITICAL LOGIC RUNS. EVERYTHING IN THE ORANGE COLUMN MUST BE IN A FIXED-INTERVAL INTERRUPT OB — NOT OB1. THIS IS CHECKED DURING CODE REVIEW.</figcaption>
    </figure>

    <h2 id="function-block-library">The Function Block Library — Your Standard Building Blocks</h2>
    <p>A pharma PLC project is built from a library of reusable Function Blocks, not from one-off ladder rungs. The FB library is the unit under test during code review, the reference that the FAT test cases are written against, and the thing that needs to be validated once and reused consistently. Three categories of FBs matter for GxP:</p>

    <h3>Equipment FBs — One Per Physical Equipment Type</h3>
    <p>Every motor, pump, valve, and actuator in the system gets its own Equipment FB. FB_Pump_GxP handles all pump logic — start permissives, run feedback, fault detection, command logging. FB_Valve_GxP handles all valve logic. The equipment FB is the single point of control for that device type. This is not optional for pharma: the <strong>"one output written from one location"</strong> rule means no physics output should be driven from more than one place in the programme. If a pump start can be triggered from OB1 and from OB35 and from the safety shutdown, you have three locations of truth and a code review finding.</p>

    <h3>Control FBs — PID, Sequencers, and State Machines</h3>
    <p>Process control logic — PID loops, batch sequencers, interlocks — lives in dedicated control FBs. The critical rule here applies to the sequencer logic that matters most in pharma: <strong>never use Set/Reset (SR/RS latch) instructions to manage critical process states</strong>. Latches are hard to trace, hard to test, and create state persistence that is difficult to verify during code review. Use seal-in logic with explicit conditions for entry and exit. A state machine with defined states, transitions, and transition conditions is testable. An SR latch that carries a "sterilisation complete" bit is not.</p>

    <h3>Service FBs — Audit Trail, Analog Processing, and Diagnostics</h3>
    <p>The service FBs are the ones that are often missing on first pharma projects. FB_AuditTrail_GxP must be called every time a GxP parameter changes — setpoint modification, mode change, recipe activation, user command. It takes the parameter name, old value, new value, user ID, and timestamp, and writes a structured record. FB_AnalogInput_GxP wraps every raw analog input and adds simulation bit, forced bit, EU conversion, and range checking. These two FBs are what make your system verifiable in the OQ.</p>

    <div class="callout amber">
      <div class="callout-label">The Audit Trail Gap</div>
      <p>The most common gap we see in PLC code on first pharma projects is <strong>incomplete audit trail coverage</strong>. FB_AuditTrail is called for the obvious events (recipe start, alarm acknowledge) but not for the less obvious ones (setpoint change from HMI, mode switch from auto to manual, force table activation). If the OQ test case says "change the temperature setpoint and verify the change is logged with user ID and timestamp" and your audit trail doesn't capture that, you have an OQ deviation. The audit trail must cover every GxP-relevant parameter change — not just the ones you thought of at design time.</p>
    </div>

    <h2 id="udt-structure">User Defined Types — The Data Architecture</h2>
    <p>User Defined Types (UDTs) define the data structure for each equipment type and process variable. Every analog input in a GxP system should use the same UDT — so every raw AI value, EU-converted value, simulation bit, forced bit, out-of-range flag, and alarm status is consistently structured and consistently accessible. The UDT for an analog input in TIA Portal typically looks like this:</p>

    <div class="mono-block">
      <span class="label">UDT_AnalogInput_GxP — STRUCTURE</span>
      <span class="hi">r_Raw          </span><span class="dim">REAL  // Raw ADC value (before EU conversion)</span>
      <span class="hi">r_Value        </span><span class="dim">REAL  // EU-converted value (degrees, bar, etc.)</span>
      <span class="hi">r_Setpoint     </span><span class="dim">REAL  // Current process setpoint (GxP — audit trail on change)</span>
      <span class="hi">r_HH_Limit     </span><span class="dim">REAL  // High-High alarm limit (configurable, GxP)</span>
      <span class="hi">r_H_Limit      </span><span class="dim">REAL  // High alarm limit</span>
      <span class="hi">r_L_Limit      </span><span class="dim">REAL  // Low alarm limit</span>
      <span class="hi">r_LL_Limit     </span><span class="dim">REAL  // Low-Low alarm limit</span>
      <span class="hi">b_Simulated    </span><span class="dim">BOOL  // TRUE = value is simulated (IQ simulation mode)</span>
      <span class="hi">b_Forced       </span><span class="dim">BOOL  // TRUE = value is forced from HMI/engineering</span>
      <span class="hi">b_OutOfRange   </span><span class="dim">BOOL  // TRUE = raw ADC outside configured EU range</span>
      <span class="hi">b_Alarm_HH     </span><span class="dim">BOOL  // TRUE = HH alarm active</span>
      <span class="hi">b_Alarm_H      </span><span class="dim">BOOL  // TRUE = H alarm active</span>
      <span class="hi">s_TagName      </span><span class="dim">STRING // Tag identifier — matches historian and traceability matrix</span>
    </div>

    <p>The simulation bit and forced bit are non-negotiable in pharma. During IQ execution, you will need to simulate sensor inputs to verify the control logic without live process conditions. The simulation bit must be a structured element of the UDT — not a separate tag named <code>TT101_SIM</code> that may or may not exist for every instrument. It needs to be trackable, logged, and clearable at IQ completion.</p>

    <h2 id="naming-conventions">Naming Conventions — The IQ Documentation Anchor</h2>
    <p>Tag naming conventions in a pharma PLC project are not aesthetic — they are the link between the programme, the <a href="functional-design-specification-guide.html">FDS</a>, the Engineering Lists (I/O list, instrument list, historian tag list), and the IQ documentation. A tag named <code>TT_101_PV</code> in the PLC must match the same instrument designation in the P&ID, the I/O list, the FDS alarm table, the historian configuration, and the OQ test case. Any inconsistency across those documents is a traceability gap that QA will find.</p>
    <p>The standard convention for a GxP PLC uses instrument designation as the base: <code>[InstrumentType]_[Area]_[Number]_[Signal]</code>. The instrument type follows ISA-5.1 notation (TT for temperature transmitter, PT for pressure, FT for flow, LT for level). The signal suffix distinguishes between process variable (PV), setpoint (SP), output (OUT), high alarm (HAL), high-high alarm (HHHAL), low alarm (LAL), status (STS), and mode (MOD).</p>

    <div class="mono-block">
      <span class="label">NAMING CONVENTION — INSTRUMENT TAGS</span>
      <span class="hi">TT_R01_101_PV  </span><span class="dim">// Reactor 01, Temperature Transmitter 101, Process Variable</span>
      <span class="hi">TT_R01_101_SP  </span><span class="dim">// Reactor 01, Temperature Transmitter 101, Setpoint</span>
      <span class="hi">TT_R01_101_HAL </span><span class="dim">// Reactor 01, Temperature Transmitter 101, High Alarm Limit</span>
      <span class="hi">PT_R01_201_PV  </span><span class="dim">// Reactor 01, Pressure Transmitter 201, Process Variable</span>
      <span class="hi">XV_R01_301_CMD </span><span class="dim">// Reactor 01, Control Valve 301, Command Output</span>
      <span class="hi">XV_R01_301_FBK </span><span class="dim">// Reactor 01, Control Valve 301, Open Feedback</span>
      <span class="hi">MP_R01_401_RUN </span><span class="dim">// Reactor 01, Motor/Pump 401, Run Feedback</span>
      <span class="hi">MP_R01_401_FLT </span><span class="dim">// Reactor 01, Motor/Pump 401, Fault Status</span>
    </div>

    <p>Function block instances and data blocks use a separate convention: <code>FB_[PascalCase function]</code> for function blocks, <code>DB_[Purpose]</code> for data blocks. The critical rule is that the FB name in the SDS matches the FB name in the TIA Portal project exactly. Code review verifies this. If the SDS says <code>FB_ConductivityControl</code> and the project has <code>FB_ConductCtrl</code>, that is a nonconformance in the code review.</p>

    <h2 id="version-control">Version Tagging — The Change Control Evidence Trail</h2>
    <p>Every committed version of the PLC programme must be tagged with enough information to reconstruct exactly what was in the controller at any point in time. The standard tag format combines a semantic version number, a date, and a <a href="change-control-validated-system.html">change control</a> reference:</p>

    <div class="mono-block">
      <span class="label">VERSION TAG FORMAT</span>
      <span class="hi">v1.0_20260115_FAT-BASELINE    </span><span class="dim">// Version at FAT start</span>
      <span class="hi">v1.1_20260228_CCR-001          </span><span class="dim">// Post-FAT deviation correction</span>
      <span class="hi">v2.0_20260401_IQ-BASELINE      </span><span class="dim">// Version at IQ execution</span>
      <span class="hi">v2.1_20260510_CCR-007          </span><span class="dim">// Post-IQ change (alarm setpoint)</span>
      <span class="hi">v3.0_20261001_OQ-BASELINE      </span><span class="dim">// Version at OQ execution — matches VSR</span>
    </div>

    <p>The version recorded in the <a href="validation-summary-report-guide.html">Validation Summary Report</a> must match the version that was in the controller when the OQ was executed. Any discrepancy is a validation deviation. This is why version tagging must be done at every commit, not retrospectively — reconstructing what was in the controller at OQ from memory or file timestamps is not acceptable evidence.</p>
    <p>For teams using Git or a formal version control system for PLC code, the tag in the version control system is the audit trail. For teams using the TIA Portal project archive method (which is still common), the archive file name must include the version tag and the archive must be stored in a controlled location — not on a local hard drive.</p>

    <h2 id="code-review">The Code Review — What It's Actually Checking</h2>
    <p>A GAMP 5 Category 5 PLC programme requires a formal code review before FAT execution. QA will expect to see a code review record with a defined checklist, signed by a reviewer who did not author the primary code, and witnessed or reviewed by QA. The code review is not a walkthrough — it is a structured verification activity, and the output is a controlled document.</p>
    <p>The checklist items that matter most in a pharma code review are not the usual "is it readable" checks. They are the GxP-specific structural verifications:</p>
    <ul class="checklist">
      <li>Every GxP-critical function (PID loops, interlocks, alarm evaluation) is in a fixed-interval OB, not OB1</li>
      <li>No Set/Reset (latch) instructions for critical process states — verified rung by rung in affected FBs</li>
      <li>Every physical output is driven from exactly one location (one write instruction per DQ address)</li>
      <li>FB_AuditTrail is called for every GxP parameter change — cross-referenced against the FDS audit trail requirements</li>
      <li>Every analog input uses the UDT_AnalogInput_GxP with simulation bit and forced bit present</li>
      <li>Every FB name matches the SDS Function Block Library exactly</li>
      <li>Version tag in the archive matches the version referenced in the FAT protocol</li>
      <li>Interlock register (Appendix C of the SDS) is complete and matches the implemented logic</li>
    </ul>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The SDS template includes the full code review checklist as a structured table — each item cross-referenced to the relevant SDS section and FDS requirement. The code review record is a separate output document that the reviewer signs against this checklist. The FAT protocol template includes a pre-requisite gate that requires the signed code review record before the FAT can formally begin. This sequence is what QA expects to see and what the QLean Framework enforces through document structure.</p>
    </div>

    <h2 id="traceability">Traceability From URS to Code</h2>
    <p>The full traceability chain for a pharma PLC runs: <a href="how-to-write-urs-plc-scada.html">URS requirement</a> → FDS function description → SDS function block design → PLC code block → FAT test case → OQ test case. Each link in that chain must be explicit, not implied. The FDS references the URS requirement ID. The SDS references the FDS function ID. The FAT test case references the FDS function and the SDS design element.</p>
    <p>In practice, the traceability matrix is the document that makes this chain navigable. But the chain only works if the source documents are consistent. If the URS says URS-FUN-007 (temperature control), the FDS says FUNC-TMP-001 (temperature control loop — TIC-101), and the SDS says the function is implemented in FB_PID_GxP instance DB_TIC101, then the traceability matrix can link them. If any of those references is missing or inconsistent, the traceability matrix entry for that requirement is incomplete and the protocol test case has no verified design basis.</p>
    <p>The most common break in the chain happens between the SDS and the code. Engineers update the code but not the SDS. The SDS says a function is in FB_ConductivityControl but the final programme moved it into FB_ProcessControl as a section. The code review catches this — but only if the reviewer is checking FB names against the SDS, not just reading the code.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 130" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">TRACEABILITY CHAIN — URS TO OQ</text>

        <!-- Boxes -->
        <rect x="10" y="28" width="90" height="44" rx="4" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.4)" stroke-width="1.5"/>
        <text x="55" y="48" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8.5" fill="#6699ff">URS</text>
        <text x="55" y="63" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.5)">Requirement</text>

        <line x1="100" y1="50" x2="122" y2="50" stroke="rgba(0,87,255,0.5)" stroke-width="1.5" marker-end="url(#arr)"/>

        <rect x="122" y="28" width="90" height="44" rx="4" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.4)" stroke-width="1.5"/>
        <text x="167" y="48" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8.5" fill="#6699ff">FDS</text>
        <text x="167" y="63" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.5)">Function Desc.</text>

        <line x1="212" y1="50" x2="234" y2="50" stroke="rgba(0,87,255,0.5)" stroke-width="1.5" marker-end="url(#arr)"/>

        <rect x="234" y="28" width="90" height="44" rx="4" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.4)" stroke-width="1.5"/>
        <text x="279" y="48" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8.5" fill="#6699ff">SDS</text>
        <text x="279" y="63" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.5)">FB Design</text>

        <line x1="324" y1="50" x2="346" y2="50" stroke="rgba(0,87,255,0.5)" stroke-width="1.5" marker-end="url(#arr)"/>

        <rect x="346" y="28" width="90" height="44" rx="4" fill="rgba(0,87,255,0.18)" stroke="rgba(0,87,255,0.6)" stroke-width="1.5"/>
        <text x="391" y="48" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8.5" fill="#aabbff">PLC CODE</text>
        <text x="391" y="63" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.6)">FB Instance</text>

        <line x1="436" y1="50" x2="458" y2="50" stroke="rgba(0,87,255,0.5)" stroke-width="1.5" marker-end="url(#arr)"/>

        <rect x="458" y="28" width="90" height="44" rx="4" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.4)" stroke-width="1.5"/>
        <text x="503" y="48" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8.5" fill="#6699ff">FAT</text>
        <text x="503" y="63" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.5)">Test Case</text>

        <line x1="548" y1="50" x2="570" y2="50" stroke="rgba(0,87,255,0.5)" stroke-width="1.5" marker-end="url(#arr)"/>

        <rect x="570" y="28" width="90" height="44" rx="4" fill="rgba(0,135,90,0.15)" stroke="rgba(0,135,90,0.5)" stroke-width="1.5"/>
        <text x="615" y="48" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8.5" fill="#00c97a">IQ/OQ/PQ</text>
        <text x="615" y="63" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(0,201,122,0.7)">Protocol</text>

        <!-- Arrowhead marker -->
        <defs>
          <marker id="arr" markerWidth="6" markerHeight="6" refX="3" refY="3" orient="auto">
            <path d="M0,0 L6,3 L0,6 Z" fill="rgba(0,87,255,0.6)"/>
          </marker>
        </defs>

        <text x="360" y="110" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.3)">Every link must be explicit — FB names, function IDs, and requirement IDs must match across all documents</text>
      </svg>
      <figcaption>// BREAK ANY LINK IN THIS CHAIN AND THE TRACEABILITY MATRIX ENTRY FOR THAT REQUIREMENT IS INCOMPLETE. THE CODE REVIEW VERIFIES THE SDS → PLC CODE LINK.</figcaption>
    </figure>

    <h2 id="how-this-maps-to-documents">How Programme Structure Maps to Your Validation Documents</h2>
    <p>The decisions made in PLC project structure directly drive what ends up in the validation documents. Understanding this mapping before you start programming avoids the most common documentation failures on pharma projects.</p>

    <div class="table-scroll">
      <table class="compare-table">
        <thead>
          <tr><th>Programme Decision</th><th>Where It Appears</th><th>What QA Checks</th></tr>
        </thead>
        <tbody>
          <tr>
            <td>OB assignment for each function</td>
            <td>SDS Section 2.1 (OB structure), Code Review</td>
            <td>GxP-critical logic in fixed-interval OB — not OB1</td>
          </tr>
          <tr>
            <td>FB library and naming</td>
            <td>SDS Section 2.2, FAT test case references</td>
            <td>FB names in project match SDS exactly</td>
          </tr>
          <tr>
            <td>UDT with simulation/forced bits</td>
            <td>SDS Section 2.3, IQ protocol (simulation clearance)</td>
            <td>All GxP AIs have simulation bit; IQ evidence that simulation was cleared</td>
          </tr>
          <tr>
            <td>Tag naming convention</td>
            <td>SDS Section 4.2, Engineering Lists, OQ test cases</td>
            <td>Tag names consistent across P&ID, PLC, historian, and test protocols</td>
          </tr>
          <tr>
            <td>Audit trail FB coverage</td>
            <td>SDS Section 2.2, OQ audit trail test cases</td>
            <td>Every GxP parameter change generates a logged record with user ID and timestamp</td>
          </tr>
          <tr>
            <td>Version tagging</td>
            <td>VSR baseline section, Change Control records</td>
            <td>VSR version matches controller version at OQ execution</td>
          </tr>
          <tr>
            <td>No SR/RS latches for process states</td>
            <td>Code review checklist, SDS Expert Principles</td>
            <td>Code review record confirms no latches in critical process logic</td>
          </tr>
        </tbody>
      </table>
    </div>

    <p>The document that captures the programme structure decisions in full is the Software Design Specification. The SDS is the bridge between the <a href="functional-design-specification-guide.html">FDS</a> (which says what the system does) and the code (which implements it). The SDS says exactly how the implementation is structured — which FB does what, which OB it runs in, what the UDT looks like, what the naming convention is. A well-written SDS makes the code review faster and the FAT protocol easier to write. A missing or thin SDS means all of those structure decisions exist only in the code, and the reviewer has to reverse-engineer them.</p>

    <div class="callout blue">
      <div class="callout-label">Platform Note</div>
      <p>The OB structure described here is Siemens S7 / TIA Portal terminology. The equivalent concepts on other platforms: <strong>Studio 5000 (Allen-Bradley)</strong> — Tasks (Continuous, Periodic, Event) map to OB1/OB30/OB40; Periodic tasks at 10–100ms for GxP-critical logic. <strong>TwinCAT (Beckhoff)</strong> — PLC tasks with defined cycle times; GxP logic in a dedicated cyclic task, not the fast I/O task. <strong>Codesys-based</strong> — Task configuration with cycle time; same principle of isolating GxP-critical logic in a deterministic task. The compliance requirement is identical across platforms: deterministic, fixed-interval execution for GxP-critical logic, documented in the SDS, verified in the code review.</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#why-structure-matters" class="active">Why Structure Matters</a></li>
        <li><a href="#ob-structure">OB Structure</a></li>
        <li><a href="#function-block-library">Function Block Library</a></li>
        <li><a href="#udt-structure">UDT Structure</a></li>
        <li><a href="#naming-conventions">Naming Conventions</a></li>
        <li><a href="#version-control">Version Tagging</a></li>
        <li><a href="#code-review">The Code Review</a></li>
        <li><a href="#traceability">Traceability Chain</a></li>
        <li><a href="#how-this-maps-to-documents">Mapping to Documents</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">Every document referenced in this article — templates, protocols, and registers — ready to adapt for your project.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework — €249 →</a>
      <div class="sc-note">// INSTANT DOWNLOAD · COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-project-structure-pharma-validation.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-project-structure-pharma-validation.html&title=How+to+Structure+a+PLC+Project+for+Pharma+Validation" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="functional-design-specification-guide.html" class="related-card">
        <div class="rc-tag">📄 FDS</div>
        <div class="rc-title">How to Write an FDS for a PLC/SCADA System</div>
        <div class="rc-desc">The FDS defines what the PLC programme must do — the SDS and programme structure implement it. Here's the full FDS structure with alarm tables and access control.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="urs-vs-fds-pharma-difference.html" class="related-card">
        <div class="rc-tag">📝 Design Docs</div>
        <div class="rc-title">URS vs FDS: What's the Difference and Why It Matters</div>
        <div class="rc-desc">The URS states what the system must do. The FDS says how it does it. The SDS says how the code is structured. Understanding the hierarchy prevents traceability gaps.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="change-control-validated-system.html" class="related-card">
        <div class="rc-tag">🔄 Change Control</div>
        <div class="rc-title">Change Control for Validated Systems</div>
        <div class="rc-desc">After go-live, every PLC code change is a change control event. Here's the process for validating changes without rerunning the full qualification suite.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="iq-oq-pq-guide.html">IQ OQ PQ Guide</a></li>
        <li><a href="how-to-write-urs-plc-scada.html">How to Write a URS</a></li>
        <li><a href="functional-design-specification-guide.html">How to Write an FDS</a></li>
        <li><a href="v-model-pharma-validation.html">The V-Model</a></li>
        <li><a href="21-cfr-part-11.html">21 CFR Part 11</a></li>
        <li><a href="validation-plan-what-it-must-contain.html">Validation Plan</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 QLEAN AUTOMATION · QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">GAMP 5</span><span class="cp">IEC 61131-3</span><span class="cp">EU ANNEX 11</span><span class="cp">21 CFR PART 11</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
<script>
// Nav dropdown & mobile menu
function toggleNav(id){
  var li=document.getElementById(id);
  var isMobile=window.innerWidth<=960;
  if(isMobile){
    var sub=li.querySelector('.nav-mobile-sub');
    if(!sub)return;
    var isOpen=sub.classList.contains('open');
    document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    if(!isOpen)sub.classList.add('open');
  }else{
    var isOpen=li.classList.contains('open');
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
    if(!isOpen)li.classList.add('open');
  }
}
document.addEventListener('click',function(e){
  if(!e.target.closest('#navLinks'))
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
});
(function(){
  var mt=document.getElementById('menuToggle');
  var nl=document.getElementById('navLinks');
  if(mt&&nl){
    mt.addEventListener('click',function(){
      var isOpen=nl.classList.toggle('open');
      mt.classList.toggle('open',isOpen);
      if(!isOpen)document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    });
    nl.querySelectorAll('a').forEach(function(link){
      link.addEventListener('click',function(){
        nl.classList.remove('open');
        mt.classList.remove('open');
        document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
      });
    });
  }
})();
window.addEventListener('scroll',function(){
  var nav=document.getElementById('nav');
  if(nav)nav.style.borderBottomColor=window.scrollY>20?'#d0d5de':'var(--rule)';
},{passive:true});
</script>
</body>
</html>
