<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Remote Access to Pharma SCADA — How to Implement It Compliantly | QLean Automation</title>
<meta name="description" content="Remote access to a pharma SCADA is a GMP-regulated activity, not an IT convenience. VPN with MFA, network zone architecture, Administrator-only grant, time-limited sessions, and a 7-year session log — here's what compliant remote access looks like and how it's verified at IQ.">
    <link rel="canonical" href="https://qleanautomation.com/blog/remote-access-pharma-scada.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule)}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:36px;list-style:none}.nav-links a{font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s}.nav-links a:hover{color:var(--ink)}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;white-space:nowrap;flex-shrink:0}.nav-btn:hover{background:var(--blue2)}
.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav>
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links">
    <li><a href="../index.html#products">Products</a></li>
    <li><a href="../index.html#framework">Framework</a></li>
    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../index.html#pricing">Pricing</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>
  </ul>
  <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>Remote Access to Pharma SCADA</div>
    <div class="article-tag">🖥️ SCADA Engineering</div>
    <h1>Remote Access to<br><span>Pharma SCADA —</span><br>How to Implement It Compliantly</h1>
    <p class="article-intro">Remote access to a validated pharma SCADA is not an IT convenience — it is a GMP-regulated activity with a documented design, firewall rules verified at IQ, Administrator-only session grants, and a 7-year session log. Get any of those wrong and you have either an open attack vector or an inspection finding. Here is how to design and implement it correctly.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">7 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">CYBERSECURITY · REMOTE ACCESS · EU ANNEX 11</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="why-remote-access-is-gmp">Why Remote Access Is a GMP Topic, Not Just an IT Topic</h2>
    <p>EU GMP Annex 11 Clause 13 requires that remote access to a computerised system is controlled and that a record is kept of all remote access activities. This is not a cybersecurity recommendation — it is a GMP requirement with inspection implications. An MHRA or FDA inspector reviewing a site's computerised system controls will ask: how is remote access to your SCADA controlled, who can grant it, what records are kept, and how long are they retained. If the answers are "the IT team manages it," "anyone with the VPN credentials," "there's a log somewhere," and "not sure," that is a significant finding.</p>
    <p>The GMP concern is data integrity. A remote session that can modify process setpoints, adjust alarm limits, download PLC code, or change user accounts — without a documented authorisation, without an audit trail, without an on-site presence requirement — is an uncontrolled access path to GMP-critical data. The validation evidence for the system assumes the validated configuration is intact. An undocumented remote modification breaks that assumption.</p>
    <p>For system integrators building pharma SCADA systems, the remote access design is your responsibility. The SCADA and network architecture must implement the controls. The HDS documents them. The IQ verifies them. If a site inspection finds that remote access was not implemented or verified as designed, the SI's documentation is what gets scrutinised.</p>

    <h2 id="network-zones">Network Zone Architecture — The Foundation</h2>
    <p>Compliant remote access to a pharma SCADA starts with correct network zone architecture. You cannot bolt compliant remote access onto a flat network. The zones define what remote access can reach — and what it cannot reach under any circumstances.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 300" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">FOUR-ZONE OT/IT NETWORK ARCHITECTURE — REMOTE ACCESS SCOPE</text>

        <!-- Zone 1 - OT Control -->
        <rect x="16" y="30" width="155" height="250" rx="5" fill="rgba(192,57,43,0.08)" stroke="rgba(192,57,43,0.3)" stroke-width="1.5"/>
        <rect x="16" y="30" width="155" height="28" rx="5" fill="rgba(192,57,43,0.2)"/>
        <text x="93" y="48" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,80,80,0.85)">ZONE 1 — OT CONTROL</text>
        <text x="93" y="74" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.55)">PLC / Safety relay</text>
        <text x="93" y="90" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.55)">Field I/O — PROFINET</text>
        <text x="93" y="106" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.55)">VLAN: OT-CTRL</text>
        <text x="93" y="140" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(192,57,43,0.6)">REMOTE ACCESS</text>
        <text x="93" y="154" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(192,57,43,0.6)">PROHIBITED</text>
        <text x="93" y="168" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,80,80,0.7)">FW-008: DENY ALL</text>
        <text x="93" y="200" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.4)">Code download</text>
        <text x="93" y="216" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.4)">requires on-site</text>
        <text x="93" y="232" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.4)">Supervisor + CCR</text>
        <text x="93" y="266" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(220,80,80,0.35)">NO EXCEPTIONS</text>

        <!-- Zone 2 - OT Supervision -->
        <rect x="188" y="30" width="155" height="250" rx="5" fill="rgba(0,135,90,0.07)" stroke="rgba(0,135,90,0.3)" stroke-width="1.5"/>
        <rect x="188" y="30" width="155" height="28" rx="5" fill="rgba(0,135,90,0.18)"/>
        <text x="265" y="48" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,201,122,0.8)">ZONE 2 — OT SUPER</text>
        <text x="265" y="74" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.55)">SCADA Server</text>
        <text x="265" y="90" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.55)">Historian</text>
        <text x="265" y="106" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.55)">HMI Workstations</text>
        <text x="265" y="122" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.55)">VLAN: OT-SUP</text>
        <text x="265" y="152" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,135,90,0.6)">REMOTE ACCESS</text>
        <text x="265" y="166" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,135,90,0.6)">PERMITTED — ZONE 2 ONLY</text>
        <text x="265" y="180" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,201,122,0.65)">FW-007: PERMIT VPN+MFA</text>
        <text x="265" y="208" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.4)">View / diagnostics</text>
        <text x="265" y="224" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.4)">Admin-granted</text>
        <text x="265" y="240" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.4)">Time-limited: 4h max</text>
        <text x="265" y="266" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,135,90,0.35)">SESSION LOGGED — 7 YR</text>

        <!-- Zone 3 - DMZ -->
        <rect x="360" y="30" width="155" height="250" rx="5" fill="rgba(0,87,255,0.06)" stroke="rgba(0,87,255,0.22)" stroke-width="1.5"/>
        <rect x="360" y="30" width="155" height="28" rx="5" fill="rgba(0,87,255,0.14)"/>
        <text x="437" y="48" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="#6699ff">ZONE 3 — DMZ</text>
        <text x="437" y="74" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.55)">Data transfer servers</text>
        <text x="437" y="90" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.55)">LIMS / ERP interface</text>
        <text x="437" y="106" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.55)">Read-only replication</text>
        <text x="437" y="148" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,87,255,0.5)">No Zone 3 device</text>
        <text x="437" y="162" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,87,255,0.5)">initiates connection</text>
        <text x="437" y="176" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,87,255,0.5)">into Zone 1 or 2</text>
        <text x="437" y="266" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,87,255,0.3)">INTERFACE ONLY</text>

        <!-- Zone 4 - IT -->
        <rect x="532" y="30" width="172" height="250" rx="5" fill="rgba(145,153,168,0.05)" stroke="rgba(145,153,168,0.2)" stroke-width="1.5"/>
        <rect x="532" y="30" width="172" height="28" rx="5" fill="rgba(145,153,168,0.12)"/>
        <text x="618" y="48" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(145,153,168,0.7)">ZONE 4 — CORPORATE IT</text>
        <text x="618" y="74" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.45)">Corporate LAN</text>
        <text x="618" y="90" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.45)">Email / ERP / internet</text>
        <text x="618" y="148" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(145,153,168,0.4)">FW-005: DENY IT → Zone 2</text>
        <text x="618" y="162" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(145,153,168,0.4)">FW-006: DENY IT → Zone 1</text>
        <text x="618" y="266" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(145,153,168,0.3)">NO DIRECT OT ACCESS</text>

        <!-- Firewall between zones -->
        <rect x="174" y="90" width="8" height="120" rx="2" fill="rgba(255,165,0,0.3)"/>
        <rect x="346" y="90" width="8" height="120" rx="2" fill="rgba(255,165,0,0.3)"/>
        <rect x="518" y="90" width="8" height="120" rx="2" fill="rgba(255,165,0,0.25)"/>
        <text x="178" y="230" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(255,165,0,0.4)" transform="rotate(-90,178,230)">FIREWALL</text>
        <text x="350" y="230" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(255,165,0,0.4)" transform="rotate(-90,350,230)">FIREWALL</text>
        <text x="522" y="230" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(255,165,0,0.35)" transform="rotate(-90,522,230)">FIREWALL</text>

        <text x="360" y="292" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.18)">VPN REMOTE ACCESS TERMINATES IN ZONE 2 ONLY — ZONE 1 PLC ACCESS DENIED AT ALL TIMES, NO EXCEPTIONS</text>
      </svg>
      <figcaption>FOUR-ZONE OT/IT NETWORK ARCHITECTURE — Remote access via VPN terminates in Zone 2 (OT Supervision) only. Zone 1 (PLC/Control) is inaccessible from any remote connection — firewall rule FW-008 denies all external access to Zone 1 with no exceptions. All firewall rules are specified in HDS and verified at IQ.</figcaption>
    </figure>

    <p>The critical design principle is that remote access terminates in Zone 2 (OT Supervision — SCADA Server, Historian, HMI workstations) and cannot reach Zone 1 (OT Control — PLC, safety relay, field I/O) under any circumstances. Firewall rule FW-008 is an absolute deny: no external connection can reach Zone 1. This is not configurable by the Administrator role — it is a hardware firewall rule that is verified at IQ and remains in the IQ evidence package for the life of the system.</p>
    <p>The consequence is that PLC code download during a remote session is not possible. If a vendor engineer needs to download a code change to the PLC, they must be on-site. This is documented in FUNC-MNT-003: vendor remote access allows viewing diagnostic data and PLC status, but code download requires prior Change Control approval and an on-site Supervisor presence. This is not a restriction that makes remote support harder — it is a GMP control that prevents unauthorised code changes to a validated PLC from any remote location.</p>

    <h2 id="five-non-negotiables">The Five Non-Negotiables for Compliant Remote Access</h2>
    <p>These five requirements must all be present. Any one missing creates a GMP gap.</p>

    <ul class="arrow-list">
      <li><strong>VPN with MFA — no direct inbound connections:</strong> All remote access to the OT network transits a VPN with multi-factor authentication. No direct RDP, no TeamViewer, no direct port forwarding. The VPN is the single controlled gateway — it enforces authentication before any OT resource is reachable. MFA is not optional: a username and password alone for remote access to a pharma SCADA does not meet the spirit of Annex 11 Clause 13 in a modern threat environment.</li>
      <li><strong>Administrator-only session grant — per session:</strong> Remote access permission for any specific session is granted by the Administrator role, per session, for a specific purpose. There is no standing remote access permission. A vendor engineer does not have a persistent VPN credential that allows them to connect at any time. The Administrator grants access, the session runs, the access expires. The granting action is audit-trailed.</li>
      <li><strong>Maximum 4-hour session duration with auto-expiry:</strong> Each remote session is time-limited to a maximum of 4 hours. When the session timer expires, the VPN connection is terminated automatically — the vendor engineer does not need to remember to disconnect. If the task requires more time, a new session must be granted. This prevents permanent or indefinitely long sessions.</li>
      <li><strong>Full session log as GMP record:</strong> Every remote session generates a log entry containing: user identity (named individual, not a generic vendor account), source IP address, connection timestamp, session duration, and a summary of actions performed. This log is stored in the historian and retained for 7 years — the same retention period as all GMP records. This is not an IT system log — it is a GMP record that can be requested by an inspector.</li>
      <li><strong>Audit trail entry for every remote session:</strong> In addition to the session log, every remote session start and end must generate an audit trail entry in the GMP audit trail. The audit trail entry carries the same fields as any other GMP event: user ID, timestamp, action description. This ensures the session is visible in the same audit trail reviewed during GMP inspections — not buried in a separate IT log file.</li>
    </ul>

    <div class="callout amber">
      <div class="callout-label">The Generic Vendor Account Problem</div>
      <p>The most common remote access compliance gap: a single shared "vendor" or "support" VPN account used by multiple individuals at the vendor organisation. Under ALCOA+ Attributable, every action must be attributable to a specific named individual. <strong>A session log entry showing "Vendor_Support logged in" cannot be attributed to a specific person.</strong> Each vendor engineer who may access the system must have their own named account. When a vendor engineer leaves the vendor's organisation, their account is disabled — not shared with a replacement. This must be specified in the HDS and verified as part of the IQ cybersecurity checks.</p>
    </div>

    <h2 id="iq-verification">IQ Verification — What Gets Checked On-Site</h2>
    <p>Remote access controls are verified at IQ, not at OQ. The IQ is the installation qualification — it verifies that the system is built as designed. The remote access design is in the HDS (network zone architecture, firewall ruleset) and the FDS (FUNC-MNT-003, FUNC-CYB-002). The IQ checks that these designs were implemented correctly before functional testing begins.</p>
    <p>The specific IQ checks for remote access are not pass/fail observations — they are documented verification steps with evidence attachments:</p>

    <ul class="checklist">
      <li><strong>VPN gateway installed and operational (IQ-CYB-020):</strong> Confirm the VPN gateway model, firmware version, and that MFA is enabled. The evidence is a screenshot of the VPN gateway configuration showing MFA enabled — not a verbal confirmation.</li>
      <li><strong>Remote access test — Zone 2 only (IQ-CYB-021):</strong> Initiate a test VPN connection using authorised credentials plus MFA token. Confirm the connection succeeds and is limited to Zone 2. Then confirm Zone 1 is not reachable from the VPN session — attempt to ping a Zone 1 PLC IP address from the VPN session. Expected result: ping fails. This adversarial test is the evidence that FW-008 is working.</li>
      <li><strong>Session log verification (IQ-CYB-022):</strong> After the test VPN session from IQ-CYB-021, verify that the session log entry was written to the historian RemoteAccess table. Verify the entry contains the required fields: user identity, source IP, connection timestamp. Attach the log entry as IQ-ATT-VPN-001. This connects the IQ evidence to the GMP record-keeping requirement — it proves the session logging is working before the system goes live.</li>
      <li><strong>Firewall ruleset review (IQ-CYB-002):</strong> Compare the installed firewall rules against the HDS Section 7.3 table (firewall rules FW-001 to FW-009). Verify each rule: present, action correct (PERMIT/DENY), source and destination correct. Attach the firewall rule export as IQ-ATT-FW-001. The firewall ruleset export is the definitive evidence — "I checked the rules" is not.</li>
      <li><strong>OT network isolation test (IQ-CYB-003 and IQ-CYB-004):</strong> From a corporate IT workstation, attempt to ping a Zone 1 PLC IP address — expected result: fail. From a Zone 2 workstation, attempt to ping an internet IP — expected result: fail. Both tests confirm the network segregation is functioning as designed.</li>
    </ul>

    <h2 id="vendor-access-during-support">Vendor Access During Ongoing Support</h2>
    <p>After go-live, the remote access process is governed by the SOP, not by informal arrangement. Every vendor remote access request follows the same sequence: vendor contacts the site Administrator with the reason for access and estimated duration, Administrator grants the time-limited session, vendor connects, session auto-expires, Administrator confirms the session log entry was generated and filed. If the vendor needs to take any action during the session that constitutes a GMP change (a setpoint modification, an RBAC change, a historian tag addition), that action must first be approved through change control — the remote session is for implementation after approval, not for making uncontrolled changes.</p>
    <p>The session summary field in the session log requires the vendor engineer to document what actions were taken during the session. A blank summary field is not acceptable — the session log is a GMP record. If the vendor engineer only viewed diagnostic data and made no changes, the summary must say that explicitly. This field is what the QA reviewer reads when reviewing remote access records during a periodic review or an inspection preparation exercise.</p>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The HDS-SYS-001 Section 7 defines the four-zone network architecture (Zone 1 OT Control VLAN OT-CTRL, Zone 2 OT Supervision VLAN OT-SUP, Zone 3 DMZ, Zone 4 Corporate IT) and the complete firewall ruleset (FW-001 to FW-009) including FW-007 (PERMIT: VPN+MFA to Zone 2 only) and FW-008 (DENY: all external access to Zone 1, no exceptions). The FDS-SYS-001 FUNC-MNT-003 specifies the remote access session requirements: VPN+MFA, Administrator-only grant, 4-hour maximum duration, full session log as GMP record retained 7 years, and the code-download restriction requiring on-site Supervisor plus Change Control approval. FUNC-CYB-002 defines the broader remote access control policy. The IQ-SYS-001 Section 9 contains IQ-CYB-020 (VPN MFA verification), IQ-CYB-021 (remote access test with Zone 1 blocked adversarial test), and IQ-CYB-022 (session log field verification with IQ-ATT-VPN-001 evidence attachment) — the exact three-step IQ verification described in this article. The IQ-CYB-002/003/004 tests verify the complete firewall ruleset and OT network isolation.</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#why-remote-access-is-gmp" class="active">Why Remote Access Is a GMP Topic</a></li>
        <li><a href="#network-zones">Network Zone Architecture</a></li>
        <li><a href="#five-non-negotiables">The Five Non-Negotiables</a></li>
        <li><a href="#iq-verification">IQ Verification</a></li>
        <li><a href="#vendor-access-during-support">Vendor Access During Support</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">HDS Section 7 four-zone network architecture with full firewall ruleset, FUNC-MNT-003/CYB-002 remote access specifications, and IQ-CYB-020/021/022 verification tests — all included.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework — €249 →</a>
      <div class="sc-note">// INSTANT DOWNLOAD · COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fremote-access-pharma-scada.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fremote-access-pharma-scada.html&title=Remote+Access+to+Pharma+SCADA+%E2%80%94+How+to+Implement+It+Compliantly" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="21-cfr-part-11-open-vs-closed-systems.html" class="related-card">
        <div class="rc-tag">📋 Compliance</div>
        <div class="rc-title">21 CFR Part 11 — Open vs Closed Systems</div>
        <div class="rc-desc">Remote access through a VPN to a SCADA that is connected to external networks changes the open vs closed system classification under Part 11. Here's how the distinction is drawn and what it means for your design.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="eu-gmp-annex-11-vs-21-cfr-part-11.html" class="related-card">
        <div class="rc-tag">📋 Compliance</div>
        <div class="rc-title">EU GMP Annex 11 vs 21 CFR Part 11</div>
        <div class="rc-desc">Annex 11 Clause 13 is the specific remote access requirement for EU-regulated sites. This article maps the Annex 11 and Part 11 requirements side by side — what differs and what overlaps.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="audit-trail-implementation-scada.html" class="related-card">
        <div class="rc-tag">🖥️ SCADA Engineering</div>
        <div class="rc-title">Building a Part 11 Audit Trail in Your SCADA System</div>
        <div class="rc-desc">Every remote session start and end must generate an audit trail entry. The same write-once GMP audit trail that captures setpoint changes also captures remote access events — here's the full design.</div>
        <div class="rc-footer"><div class="rc-read">9 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="21-cfr-part-11-open-vs-closed-systems.html">Open vs Closed Systems</a></li>
        <li><a href="eu-gmp-annex-11-vs-21-cfr-part-11.html">Annex 11 vs Part 11</a></li>
        <li><a href="audit-trail-implementation-scada.html">Audit Trail Implementation</a></li>
        <li><a href="rbac-scada-pharma.html">RBAC in Pharma SCADA</a></li>
        <li><a href="scada-upgrade-validated-system.html">Validating a SCADA Upgrade</a></li>
        <li><a href="iq-oq-pq-guide.html">IQ OQ PQ Guide</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 QLEAN AUTOMATION · QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">EU ANNEX 11</span><span class="cp">IEC 62443</span><span class="cp">GAMP 5</span><span class="cp">21 CFR PART 11</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
</body>
</html>
