<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JJQ1TXZJX7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-JJQ1TXZJX7');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Safety PLC vs Standard PLC in Pharma — When SIL Matters | QLean Automation</title>
<meta name="description" content="Most pharma automation projects involve both a standard PLC and an F-CPU safety layer. Understanding when SIL requirements apply, how the safety programme relates to the GAMP 5 validation, and what separate evidence the F-CPU needs is essential for any engineer entering a pharmaceutical project with safety functions.">
    <link rel="canonical" href="https://qleanautomation.com/blog/safety-plc-pharma-sil.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}

.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
/* ── NAV ── */
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule);transition:border-color .3s;gap:16px}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:4px;list-style:none;flex:1;justify-content:center}
.nav-links>li{position:relative}
.nav-links>li>a,.nav-links>li>button{font-family:var(--f-body);font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s;letter-spacing:.01em;background:none;border:none;cursor:pointer;padding:8px 12px;display:flex;align-items:center;gap:5px;white-space:nowrap}
.nav-links>li>a:hover,.nav-links>li>button:hover{color:var(--ink)}
.nav-chevron{width:12px;height:12px;transition:transform .2s;opacity:.5}
.nav-links>li.open>button .nav-chevron{transform:rotate(180deg)}
.nav-dropdown{display:none;position:absolute;top:calc(100% + 8px);left:0;background:white;border:1px solid var(--rule);border-radius:10px;box-shadow:0 8px 32px rgba(13,15,18,0.10),0 3px 10px rgba(13,15,18,0.06);min-width:220px;padding:6px;z-index:300;list-style:none}
.nav-links>li.open .nav-dropdown{display:block}
.nav-dropdown li a{display:flex;flex-direction:column;padding:10px 14px;border-radius:7px;text-decoration:none;transition:background .15s}
.nav-dropdown li a:hover{background:var(--off)}
.nav-dd-label{font-size:13px;font-weight:500;color:var(--ink);line-height:1.3}
.nav-dd-sub{font-size:11px;color:var(--ink4);margin-top:2px;font-family:var(--f-mono);letter-spacing:.02em}
.nav-right{display:flex;align-items:center;gap:12px;position:relative;z-index:201}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;letter-spacing:.01em;transition:background .2s,transform .15s;white-space:nowrap;flex-shrink:0}
.nav-btn:hover{background:var(--blue2);transform:translateY(-1px)}
.menu-toggle{display:none;background:none;border:none;cursor:pointer;padding:6px;color:var(--ink);z-index:210;flex-shrink:0}
.menu-toggle svg{width:22px;height:22px;display:block}
.menu-toggle .icon-close{display:none}
.menu-toggle.open .icon-hamburger{display:none}
.menu-toggle.open .icon-close{display:block}
.nav-mobile-sub{display:none;flex-direction:column;background:var(--off);border-top:1px solid var(--off2)}
.nav-mobile-sub.open{display:flex}
.nav-mobile-sub a{padding:11px 6% 11px 10% !important;font-size:14px !important;color:var(--ink3) !important;border-bottom:1px solid var(--off2)}
.nav-mobile-sub a:last-child{border-bottom:none}
.nav-mobile-sub a span{display:block;font-size:11px;color:var(--ink4);font-family:var(--f-mono);margin-top:1px}
.nav-mobile-cta-li{display:none}
@media(max-width:960px){
  .nav-btn{display:none}
  .menu-toggle{display:flex}
  nav .nav-links{display:none;position:absolute;top:64px;left:0;right:0;background:white;flex-direction:column;align-items:stretch;gap:0;border-bottom:1px solid var(--rule);box-shadow:0 4px 16px rgba(13,15,18,0.08);padding:8px 0 16px;z-index:199;flex:none;justify-content:flex-start}
  nav .nav-links.open{display:flex}
  nav .nav-links>li{width:100%}
  nav .nav-links>li>a,nav .nav-links>li>button{display:flex;justify-content:space-between;align-items:center;padding:13px 6%;font-size:15px;color:var(--ink2);border-bottom:1px solid var(--off2);width:100%;text-align:left}
  .nav-dropdown{display:none !important}
  .nav-mobile-cta-li{display:block;padding:8px 6% 0}
  nav .nav-links>li.nav-mobile-cta-li>a{display:block;padding:13px;background:var(--blue);color:white !important;text-align:center;border-radius:6px;font-weight:500;font-size:14px;text-decoration:none;border-bottom:none !important;transition:background .2s;justify-content:center}
  nav .nav-links>li.nav-mobile-cta-li>a:hover{background:var(--blue2) !important}
}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav id="nav">
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" xmlns="http://www.w3.org/2000/svg" style="flex-shrink:0">
      <rect x="0" y="0" width="32" height="32" rx="7" fill="#0d0f12"/>
      <rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/>
      <line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/>
    </svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links" id="navLinks">

    <!-- Products dropdown -->
    <li id="navProducts">
      <button onclick="toggleNav('navProducts')" aria-expanded="false">
        Products
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">GAMP 5 Full Framework</span>
          <span class="nav-dd-sub">29 templates + masterclass · €249</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Validation Templates</span>
          <span class="nav-dd-sub">29 production-ready documents · €229</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Technical Masterclass</span>
          <span class="nav-dd-sub">GAMP 5 ebook for engineers · €39</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subProducts">
        <a href="../index.html#pricing">GAMP 5 Full Framework <span>29 templates + masterclass · €249</span></a>
        <a href="../index.html#pricing">Validation Templates <span>29 documents · €229</span></a>
        <a href="../index.html#pricing">Technical Masterclass <span>Ebook · €39</span></a>
      </div>
    </li>

    <!-- Start Free dropdown -->
    <li id="navFree">
      <button onclick="toggleNav('navFree')" aria-expanded="false">
        Start Free
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../pharma-readiness.html">
          <span class="nav-dd-label">SI Readiness Check</span>
          <span class="nav-dd-sub">42 questions · results by email · free</span>
        </a></li>
        <li><a href="../index.html#free-download">
          <span class="nav-dd-label">Free Sample</span>
          <span class="nav-dd-sub">GAMP 5 matrix + URS template · free</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subFree">
        <a href="../pharma-readiness.html">SI Readiness Check <span>42 questions · free</span></a>
        <a href="../index.html#free-download">Free Sample <span>GAMP 5 matrix + URS template</span></a>
      </div>
    </li>

    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>

    <!-- Mobile only CTA -->
    <li class="nav-mobile-cta-li"><a href="../index.html#pricing">Get the Framework →</a></li>
  </ul>
  <div class="nav-right">
    <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
    <button class="menu-toggle" id="menuToggle" aria-label="Toggle menu">
      <svg class="icon-hamburger" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M4 6h16M4 12h16M4 18h16"/></svg>
      <svg class="icon-close" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M6 18L18 6M6 6l12 12"/></svg>
    </button>
  </div>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>Safety PLC vs Standard PLC</div>
    <div class="article-tag">⚙️ PLC Engineering</div>
    <h1>Safety PLC vs Standard PLC in Pharma<br><span>— When SIL Matters</span></h1>
    <p class="article-intro">Most pharma automation projects involve both a standard PLC and a safety layer — an F-CPU integrated into the same hardware or a separate safety controller. Understanding when SIL requirements apply, how the safety programme relates to the GAMP 5 validation, and what separate evidence the F-CPU needs is essential for any automation engineer entering a pharmaceutical project with safety functions.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">7 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">SAFETY PLC · SIL · F-CPU</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="two-frameworks">Two Frameworks Running in Parallel</h2>
    <p>The fundamental thing to understand about a pharma system with an F-CPU is that two separate compliance frameworks apply simultaneously, and they do not replace each other. GAMP 5 governs the standard PLC programme — the process control logic, audit trail, alarm management, and SCADA configuration. IEC 61508 / IEC 61511 (or IEC 62061 for machinery) governs the safety functions on the F-CPU — the emergency stops, safety interlocks, and protective shutdowns.</p>
    <p>These frameworks have different evidence requirements, different lifecycle phases, and different validation approaches. The GAMP 5 validation does not validate the safety functions. The functional safety lifecycle does not validate the process control programme. Both must be completed, and the HDS must document both layers clearly so that QA, the safety engineer, and the site know which evidence package covers which hardware and functions.</p>

    <div class="callout amber">
      <div class="callout-label">The Common Mistake</div>
      <p>The most common error is treating the OQ as the validation evidence for safety functions. An OQ test case that verifies "emergency stop de-energises all pump contactors within 2 seconds" is <strong>not</strong> a SIL verification. It is a functional test from the process control perspective. The SIL verification requires proof-test documentation, PFD (Probability of Failure on Demand) calculations, and evidence that the safety function was designed and tested to the required IEC standard. These are separate documents produced by a qualified functional safety engineer — not part of the GAMP 5 validation package.</p>
    </div>

    <h2 id="what-sil-means">What SIL Actually Means in This Context</h2>
    <p>Safety Integrity Level (SIL) is a discrete measure of the risk reduction provided by a Safety Instrumented Function (SIF). SIL 1 provides a risk reduction factor of 10 to 100. SIL 2 provides 100 to 1,000. Most safety functions on pharmaceutical process equipment — emergency shutdowns, overpressure protection, high-temperature trips — are SIL 1 requirements. SIL 2 appears on more hazardous processes. SIL 3 and above are rare in pharma and typically appear only on chemical synthesis or highly flammable environments.</p>
    <p>The SIL target for a specific safety function is determined by a hazard and risk assessment — not by the engineer's judgment on a project, and not by what hardware is available. The hazard assessment (typically a HAZOP or LOPA) produces a required risk reduction, which translates to a SIL target. The safety function is then designed to achieve that SIL target. Assigning a SIL target without a formal hazard assessment is not acceptable — it is guesswork applied to safety-critical design.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 210" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">STANDARD PLC vs F-CPU — TWO COMPLIANCE FRAMEWORKS</text>

        <!-- Standard PLC column -->
        <rect x="12" y="28" width="330" height="165" rx="4" fill="rgba(0,87,255,0.06)" stroke="rgba(0,87,255,0.25)" stroke-width="1.5"/>
        <rect x="12" y="28" width="330" height="32" rx="4" fill="rgba(0,87,255,0.15)"/>
        <text x="177" y="49" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="#6699ff" letter-spacing="0.08em">STANDARD PLC PROGRAMME</text>
        <text x="177" y="72" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,150,255,0.6)">GAMP 5 FRAMEWORK</text>
        <text x="30" y="92" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">• Process control (PID, sequencing)</text>
        <text x="30" y="110" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">• Alarm management (ISA-18.2)</text>
        <text x="30" y="128" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">• Audit trail &amp; data integrity</text>
        <text x="30" y="146" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">• User access control</text>
        <text x="30" y="164" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">• SCADA interface</text>
        <text x="177" y="186" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,150,255,0.4)">Evidence: URS / FDS / SDS / IQ / OQ / VSR</text>

        <!-- F-CPU column -->
        <rect x="378" y="28" width="330" height="165" rx="4" fill="rgba(192,57,43,0.06)" stroke="rgba(192,57,43,0.35)" stroke-width="1.5"/>
        <rect x="378" y="28" width="330" height="32" rx="4" fill="rgba(192,57,43,0.18)"/>
        <text x="543" y="49" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,100,100,0.9)" letter-spacing="0.08em">F-CPU SAFETY PROGRAMME</text>
        <text x="543" y="72" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(200,80,80,0.6)">IEC 61508 / IEC 61511 / IEC 62061</text>
        <text x="396" y="92" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">• Emergency stop (ESD)</text>
        <text x="396" y="110" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">• High-temperature trip</text>
        <text x="396" y="128" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">• Overpressure protection</text>
        <text x="396" y="146" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">• Low-level pump protection</text>
        <text x="396" y="164" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">• Safety interlocks (SIL-rated)</text>
        <text x="543" y="186" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(200,80,80,0.4)">Evidence: HAZOP / SIL assessment / proof-test / PFD calc</text>
      </svg>
      <figcaption>// THESE ARE TWO SEPARATE EVIDENCE PACKAGES. THE GAMP 5 OQ DOES NOT COVER THE F-CPU SAFETY PROGRAMME. THE FUNCTIONAL SAFETY LIFECYCLE DOES NOT COVER THE PROCESS CONTROL PROGRAMME. BOTH MUST BE COMPLETED.</figcaption>
    </figure>

    <h2 id="typical-pharma-safety-functions">Typical Safety Functions on Pharma Equipment</h2>
    <p>On a typical pharmaceutical process system — a bioreactor, water system, CIP skid, or fill-and-finish line — the safety functions that require F-CPU or safety relay implementation are well-defined. The SIL 1 target is most commonly applied to:</p>
    <ul class="arrow-list">
      <li><strong>Emergency stop (ESD)</strong> — all ESD pushbuttons wired in series to an F-DI module, triggering controlled shutdown of pumps and heaters. Category 4 / PLd per IEC 62061 or IEC 13849 is typically required for machinery applications.</li>
      <li><strong>High-temperature trip</strong> — a dedicated F-channel temperature input (separate from the process temperature transmitter used for PID control) that triggers heater shutdown at a defined safety limit. The safety limit is set above the process alarm limit with a defined margin.</li>
      <li><strong>Overpressure protection</strong> — a pressure safety input that trips the distribution pump VFD enable on high-pressure condition, protecting pipework and vessel integrity.</li>
      <li><strong>Low-level pump protection</strong> — prevents pump start and trips running pumps when tank level falls below the minimum safe operating level, protecting against dry-running damage.</li>
    </ul>
    <p>The key design principle for all of these is hardware independence: the F-CPU safety inputs must be physically separate from the standard PLC process inputs. A temperature transmitter with a single 4–20 mA output driving both the PID control loop and the safety trip is a common design error. The safety function must have its own sensor channel — a dedicated F-channel input — so that a failure of the process transmitter does not simultaneously disable the safety trip. This is a fundamental IEC 61511 requirement and is typically the first item a functional safety engineer checks in design review.</p>

    <h2 id="the-fcpu-in-the-validation">The F-CPU in the GAMP 5 Validation</h2>
    <p>Although the F-CPU safety programme requires its own functional safety lifecycle evidence, it still appears in the GAMP 5 <a href="validation-plan-what-it-must-contain.html">Validation Plan</a> and documentation. The HDS must document the F-CPU hardware, the F-DI and F-DO modules, and the safety functions with their preliminary SIL targets. The IQ must verify that the F-CPU hardware matches the HDS, that the F-CPU Force Table is empty at IQ completion, and that the F-CPU firmware version is recorded. The OQ can include functional tests that verify the safety trip activates from the process control perspective — but with the explicit note that these tests do not constitute the SIL verification.</p>
    <p>The SDS must note that the F-CPU programme is developed to TIA Portal Safety programming guidelines and that F-CPU code review is subject to IEC 62061 requirements — separate from the standard PLC code review checklist. The code reviewer for the F-CPU must be a qualified functional safety engineer, not the same automation engineer who reviewed the standard programme.</p>

    <div class="callout red">
      <div class="callout-label">Do Not Assign SIL Without a Formal Assessment</div>
      <p>Assigning a SIL target based on the engineer's judgment — "this looks like a SIL 1 function" — is not acceptable. The SIL target must come from a documented hazard and risk assessment (HAZOP or LOPA) that quantifies the tolerable risk, calculates the required risk reduction, and derives the SIL target from that calculation. Preliminary SIL targets in the HDS are labelled "subject to formal assessment" for exactly this reason. A project that reaches detailed F-CPU programming without a formal SIL assessment is proceeding with unverified safety requirements — a serious compliance and safety risk.</p>
    </div>

    <h2 id="separate-evidence">Separate Evidence — What the F-CPU Needs</h2>
    <p>The functional safety evidence package for the F-CPU is distinct from the GAMP 5 validation package. It includes:</p>
    <ul class="checklist">
      <li><strong>Hazard and risk assessment</strong> (HAZOP or LOPA) — identifies hazardous events, consequence severity, and required risk reduction for each safety function</li>
      <li><strong>Safety Requirements Specification (SRS)</strong> — defines the safety function, the SIL target, the safe state, the response time, and the proof-test interval</li>
      <li><strong>SIL verification calculation</strong> — PFD (Probability of Failure on Demand) calculation demonstrating the safety function achieves the required SIL target, using failure rate data for each hardware component</li>
      <li><strong>F-CPU programme design review</strong> — code review by a qualified functional safety engineer against IEC 62061 or IEC 61511 requirements</li>
      <li><strong>Factory acceptance testing of safety functions</strong> — functional tests demonstrating each safety function operates correctly, with separate test cases from the standard FAT</li>
      <li><strong>Proof-test procedure</strong> — documented procedure for periodic testing of each safety function at the required proof-test interval (typically 1–2 years for SIL 1)</li>
      <li><strong>Functional Safety Assessment (FSA)</strong> — independent assessment confirming the functional safety lifecycle was correctly executed</li>
    </ul>

    <h2 id="how-this-affects-the-validation-plan">How This Affects the Validation Plan</h2>
    <p>The <a href="validation-plan-what-it-must-contain.html">Validation Plan</a> must explicitly address the boundary between the GAMP 5 validation scope and the functional safety lifecycle scope. A VP that describes the standard PLC validation without acknowledging the F-CPU and its separate evidence requirements creates ambiguity about what the validation covers. QA reviewers who understand automation will ask: "What covers the safety functions?" The VP must have a clear answer — typically a reference to the separate functional safety lifecycle documentation maintained by the functional safety engineer or the safety engineer of record.</p>
    <p>The <a href="gamp5-risk-assessment-how-to-score.html">GAMP 5 risk assessment</a> also interacts with the functional safety assessment. The risk assessment identifies GxP-critical functions for test coverage. The safety functions — ESD, high-temperature trip — will appear in the risk assessment as high-severity items. The GAMP 5 risk assessment ensures these functions are tested from a process control perspective. The functional safety assessment ensures the safety hardware achieves the required probability of failure performance. Both are needed; neither substitutes for the other.</p>

    <div class="callout blue">
      <div class="callout-label">In the QLean Framework</div>
      <p>The HDS template (HDS-SYS-001) includes Section 8 (Safety Systems) with a structured table for documenting F-CPU safety functions — safety function description, F-DI input, F-DO output, and preliminary SIL target — with an explicit note that formal SIL assessment by a qualified functional safety engineer is required before detailed F-CPU programming. The F-DI modules are listed in Section 2.2 with their IEC 62061 SIL 2 capability noted. The SDS template notes that F-CPU code review is subject to IEC 62061 requirements separate from the standard code review checklist. The QLean Framework covers the GAMP 5 validation scope; the functional safety lifecycle evidence package is produced by a qualified functional safety engineer and referenced in the HDS and VP.</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#two-frameworks" class="active">Two Frameworks</a></li>
        <li><a href="#what-sil-means">What SIL Means</a></li>
        <li><a href="#typical-pharma-safety-functions">Typical Safety Functions</a></li>
        <li><a href="#the-fcpu-in-the-validation">F-CPU in the Validation</a></li>
        <li><a href="#separate-evidence">Separate Evidence</a></li>
        <li><a href="#how-this-affects-the-validation-plan">Impact on the VP</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">Every document referenced in this article — templates, protocols, and registers — ready to adapt for your project.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework — €249 →</a>
      <div class="sc-note">// INSTANT DOWNLOAD · COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fsafety-plc-pharma-sil.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fsafety-plc-pharma-sil.html&title=Safety+PLC+vs+Standard+PLC+in+Pharma+%E2%80%94+When+SIL+Matters" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="v-model-pharma-validation.html" class="related-card">
        <div class="rc-tag">📐 V-Model</div>
        <div class="rc-title">The V-Model in Pharma Validation</div>
        <div class="rc-desc">The functional safety lifecycle runs in parallel with the GAMP 5 V-model. Understanding how the two intersect prevents gaps in the overall evidence package.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="validation-plan-what-it-must-contain.html" class="related-card">
        <div class="rc-tag">📋 Validation Plan</div>
        <div class="rc-title">The Validation Plan: What It Must Contain</div>
        <div class="rc-desc">The VP must explicitly define the boundary between the GAMP 5 validation scope and the functional safety lifecycle scope. Here's what that looks like in practice.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="gamp5-risk-assessment-how-to-score.html" class="related-card">
        <div class="rc-tag">⚖️ Risk Assessment</div>
        <div class="rc-title">GAMP 5 Risk Assessment: How to Score It Correctly</div>
        <div class="rc-desc">Safety functions appear as high-severity items in the GAMP 5 risk assessment. The risk score drives OQ test coverage — separate from the SIL verification.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="plc-project-structure-pharma-validation.html">PLC Project Structure</a></li>
        <li><a href="iec-61131-3-pharma-compliant-code.html">GMP-Compliant PLC Code</a></li>
        <li><a href="validation-plan-what-it-must-contain.html">Validation Plan</a></li>
        <li><a href="gamp5-risk-assessment-how-to-score.html">Risk Assessment</a></li>
        <li><a href="v-model-pharma-validation.html">The V-Model</a></li>
        <li><a href="iq-oq-pq-guide.html">IQ OQ PQ Guide</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 QLEAN AUTOMATION · QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">IEC 61508</span><span class="cp">IEC 61511</span><span class="cp">IEC 62061</span><span class="cp">GAMP 5</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
<script>
// Nav dropdown & mobile menu
function toggleNav(id){
  var li=document.getElementById(id);
  var isMobile=window.innerWidth<=960;
  if(isMobile){
    var sub=li.querySelector('.nav-mobile-sub');
    if(!sub)return;
    var isOpen=sub.classList.contains('open');
    document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    if(!isOpen)sub.classList.add('open');
  }else{
    var isOpen=li.classList.contains('open');
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
    if(!isOpen)li.classList.add('open');
  }
}
document.addEventListener('click',function(e){
  if(!e.target.closest('#navLinks'))
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
});
(function(){
  var mt=document.getElementById('menuToggle');
  var nl=document.getElementById('navLinks');
  if(mt&&nl){
    mt.addEventListener('click',function(){
      var isOpen=nl.classList.toggle('open');
      mt.classList.toggle('open',isOpen);
      if(!isOpen)document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    });
    nl.querySelectorAll('a').forEach(function(link){
      link.addEventListener('click',function(){
        nl.classList.remove('open');
        mt.classList.remove('open');
        document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
      });
    });
  }
})();
window.addEventListener('scroll',function(){
  var nav=document.getElementById('nav');
  if(nav)nav.style.borderBottomColor=window.scrollY>20?'#d0d5de':'var(--rule)';
},{passive:true});
</script>
</body>
</html>
