<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JJQ1TXZJX7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-JJQ1TXZJX7');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>SCADA Historian Configuration for GMP | QLean Automation</title>
<meta name="description" content="Historian configuration for a pharma SCADA is not just scan rates and retention. It requires exception versus time-based storage decisions, a GMP-critical flag on every tag, quality status fields, data buffering, and a 7-year retention architecture. Here is how to get it right.">
<link rel="canonical" href="https://qleanautomation.com/blog/scada-historian-gmp-configuration.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule)}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:36px;list-style:none}.nav-links a{font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s}.nav-links a:hover{color:var(--ink)}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;white-space:nowrap;flex-shrink:0}.nav-btn:hover{background:var(--blue2)}
.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
</style>
</head>
<body>

<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>

<nav>
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links">
    <li><a href="../index.html#products">Products</a></li>
    <li><a href="../index.html#framework">Framework</a></li>
    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../index.html#pricing">Pricing</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>
  </ul>
  <a href="../index.html#pricing" class="nav-btn">Get the Framework &#8594;</a>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>SCADA Historian Configuration for GMP</div>
    <div class="article-tag">&#128205; SCADA Engineering</div>
    <h1>SCADA Historian Configuration<br><span>for GMP</span></h1>
    <p class="article-intro">A GMP historian is not a data logger. Every tag needs a deliberate storage type decision, a GMP-critical flag, a quality status field, and a 7-year retention architecture. The historian tag list is a controlled document. Here is how to configure it correctly and what QA will look for.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">8 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">EU ANNEX 11 &#183; SCADA &#183; DATA INTEGRITY</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="more-than-scan-rates">More Than Scan Rates and Retention</h2>
    <p>The historian configuration decision that engineers make without enough thought is treating every tag the same: 60-second scan, 2-year retention, done. On a non-GMP project that is fine. On a pharma project, each tag in the historian requires a deliberate set of decisions — and those decisions need to be documented in a controlled document before the system is commissioned.</p>
    <p>What separates a GMP historian configuration from an industrial one is: a documented tag list that is a version-controlled engineering document, storage type decisions made on a per-tag basis with a justification, a quality status field on every GMP-critical measurement, data buffering when the historian link drops, gap detection with an alarm, and a two-tier retention architecture covering online access and long-term archive. Each of these affects both the data you produce and the audit evidence you can generate.</p>

    <h2 id="the-historian-tag-list">The Historian Tag List — A Controlled Document</h2>
    <p>The historian tag list — sometimes called the tag configuration export — is not an output of the SCADA platform. It is an engineering design document that specifies what should be configured, which the platform then implements. The sequence matters: design the tag list first, get it approved, then configure the historian from it. Configuring the historian and then exporting the tag list as documentation is backwards and is an audit finding waiting to happen.</p>
    <p>The tag list must contain, at minimum, the following columns for each tag: tag name (matching the SCADA tag naming convention), description, engineering unit, scan interval, storage type, online retention period, archive retention period, data type, PLC source address, GMP-critical flag, and alert limits. There should also be a naming convention validation column — a simple check confirming the tag name conforms to the defined convention. Non-conforming names must be resolved before OQ.</p>
    <p>The tag list is version-controlled alongside the SCADA application. Any change to historian configuration — adding a tag, changing a scan rate, modifying a deadband — must go through change control and generate a new version of the tag list export. The hash of the approved tag configuration is part of the validated baseline.</p>

    <h2 id="storage-types">Three Storage Types — Different Purposes</h2>
    <p>Every historian platform (Wonderware, OSIsoft PI, Ignition Historian, FactoryTalk Historian) offers multiple storage mechanisms. Choosing the wrong one for a GMP-critical tag creates either data gaps or excessive data volume that makes queries slow. The three types that matter for a pharma configuration:</p>

    <h3>Exception-Based Storage</h3>
    <p>A record is written to the historian only when the value changes beyond a defined deadband. For a conductivity measurement with a 0.01 µS/cm deadband: if the value stays within that window, no new record is written. When it moves outside, a record is written with the new value and timestamp. This produces efficient storage that still captures every meaningful change in the process. It is the correct choice for analogue process values like conductivity, temperature, and pressure.</p>
    <p>The deadband requires deliberate setting. Too large and genuine process changes are not recorded. Too small and every noise excursion generates a record — effectively turning exception storage into time-based storage with excessive data volume. The deadband should be set to approximately 1% of the engineering range for most process measurements.</p>

    <h3>Time-Based Storage</h3>
    <p>A record is written at every scan interval regardless of whether the value has changed. This is appropriate for two categories: safety-critical measurements where you need to prove continuity of monitoring (the F-CPU safety temperature channel at 10-second intervals), and totalisers or counters where the absolute value matters at a point in time (a daily flow totaliser). Also appropriate for the sanitization hold timer — the forensic record that the hold phase actually ran for the full duration needs a continuous time-based trace, not just the start and end points.</p>

    <h3>On-Change Storage</h3>
    <p>A record is written the moment the value changes — no deadband, no interval. This is the correct storage type for discrete and state tags: equipment status, mode states, setpoint values, alarm bits, system flags. For setpoints, on-change storage creates an automatic record whenever an operator modifies a setpoint — even if the audit trail captures the change event, having the setpoint value in the historian allows trend queries to show what setpoint was active at any given time.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 240" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">STORAGE TYPE DECISION &#8212; GMP HISTORIAN TAG CONFIGURATION</text>

        <!-- Exception -->
        <rect x="20" y="30" width="210" height="190" rx="6" fill="rgba(0,87,255,0.06)" stroke="rgba(0,87,255,0.25)" stroke-width="1.5"/>
        <rect x="20" y="30" width="210" height="24" rx="6" fill="rgba(0,87,255,0.18)"/>
        <rect x="20" y="42" width="210" height="12" rx="0" fill="rgba(0,87,255,0.18)"/>
        <text x="125" y="47" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="#6699ff">EXCEPTION-BASED</text>
        <text x="125" y="66" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.3)">RECORD WHEN VALUE EXCEEDS DEADBAND</text>
        <text x="40" y="88" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  Conductivity PV (0.01 &#181;S/cm DB)</text>
        <text x="40" y="105" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  Temperature PV (0.5&#176;C DB)</text>
        <text x="40" y="122" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  Pressure PV (0.05 bar DB)</text>
        <text x="40" y="139" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  TOC PV (5 ppb DB)</text>
        <text x="40" y="156" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  Level PV (1% DB)</text>
        <text x="125" y="195" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,87,255,0.5)">EFFICIENT &#183; CAPTURES MEANINGFUL CHANGES</text>

        <!-- Time-based -->
        <rect x="250" y="30" width="210" height="190" rx="6" fill="rgba(0,135,90,0.06)" stroke="rgba(0,135,90,0.25)" stroke-width="1.5"/>
        <rect x="250" y="30" width="210" height="24" rx="6" fill="rgba(0,135,90,0.18)"/>
        <rect x="250" y="42" width="210" height="12" rx="0" fill="rgba(0,135,90,0.18)"/>
        <text x="355" y="47" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="#00c97a">TIME-BASED</text>
        <text x="355" y="66" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.3)">RECORD AT EVERY SCAN INTERVAL</text>
        <text x="270" y="88" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  Safety temp. F-CPU (10 s)</text>
        <text x="270" y="105" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  Sanitization hold timer (10 s)</text>
        <text x="270" y="122" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  Flow totaliser (5 min)</text>
        <text x="270" y="139" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  System availability (on change)</text>
        <text x="355" y="195" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,135,90,0.5)">CONTINUOUS EVIDENCE &#183; HIGHER VOLUME</text>

        <!-- On-Change -->
        <rect x="480" y="30" width="220" height="190" rx="6" fill="rgba(217,119,6,0.06)" stroke="rgba(217,119,6,0.25)" stroke-width="1.5"/>
        <rect x="480" y="30" width="220" height="24" rx="6" fill="rgba(217,119,6,0.18)"/>
        <rect x="480" y="42" width="220" height="12" rx="0" fill="rgba(217,119,6,0.18)"/>
        <text x="590" y="47" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.9)">ON-CHANGE</text>
        <text x="590" y="66" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.3)">RECORD INSTANTLY ON ANY CHANGE</text>
        <text x="500" y="88" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  Pump run status (Bool)</text>
        <text x="500" y="105" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  System mode (enum)</text>
        <text x="500" y="122" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  Setpoints (audit trail)</text>
        <text x="500" y="139" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  Divert valve command</text>
        <text x="500" y="156" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">&#10003;  Alarm bits</text>
        <text x="590" y="195" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(217,119,6,0.5)">COMPLETE DISCRETE HISTORY &#183; LOW VOLUME</text>
      </svg>
      <figcaption>// EVERY TAG NEEDS A DELIBERATE STORAGE TYPE DECISION DOCUMENTED IN THE HISTORIAN TAG LIST. "DEFAULT TO EXCEPTION-BASED" IS NOT A DECISION &#8212; IT IS AN ABSENCE OF ONE.</figcaption>
    </figure>

    <h2 id="quality-status">Quality Status — The Field That Proves Data Trustworthiness</h2>
    <p>Every GMP-critical process value stored in the historian must carry a quality status field alongside the value. The quality status indicates whether the measurement was trustworthy at the time it was recorded. Without it, a historian record of 0.5 µS/cm is ambiguous — it could mean the water genuinely was 0.5 µS/cm, or it could mean the sensor was disconnected and the historian stored a zeroed or frozen value.</p>
    <p>The three standard quality states are Good (measurement valid and within sensor operating range), Bad (sensor fault, signal loss, or instrument error), and Uncertain (intermediate state — sensor present but reading quality cannot be confirmed, for example during sensor warm-up or immediately after calibration). Any record with a Bad or Uncertain quality status is not usable as evidence of process conformance. The quality field makes this visible in historian queries rather than requiring an engineer to cross-reference alarm history to determine whether the measurement was valid.</p>
    <p>Quality status is written by the PLC to the historian alongside the process value. The UDT for a GMP analogue input includes a quality word alongside the engineering unit value — the historian tag configuration must include both the PV tag and the quality tag for every GMP-critical measurement.</p>

    <h2 id="what-to-historise">What to Historise — The Full Tag Scope</h2>
    <p>The historian tag list must cover more than just the process values. A complete GMP historian configuration includes five categories of tags:</p>
    <ul class="arrow-list">
      <li><strong>Process values</strong> — all GMP-critical analogue measurements at defined scan intervals. Conductivity, temperature at all monitoring points, TOC, pressure, level. Also both individual sensor values and the processed value for redundant measurements — so a cross-validation query can confirm which sensor was driving the processed value at any given time.</li>
      <li><strong>Setpoints</strong> — every GMP-critical setpoint stored on-change. When an operator modifies the conductivity High alarm setpoint from 1.3 to 1.4 µS/cm, the historian records the change. This allows a trend query to show what setpoint was active during a period of interest — essential for batch review and periodic review analysis.</li>
      <li><strong>Equipment and system status</strong> — pump run status, valve commands, system operating mode, sanitization sequence state. These enable reconstruction of the full system state at any point in time, which is what a periodic review or deviation investigation requires.</li>
      <li><strong>System health tags</strong> — backup status, NTP synchronisation status, historian communication status. These are not process parameters but they are GMP-relevant: a backup failure during a critical period is a data integrity event that must be visible in the historian.</li>
      <li><strong>Non-GMP monitoring tags</strong> — flow rates, pump speed outputs, filter differential pressures. These should be flagged clearly as non-GMP-critical in the tag list. They are retained for operational use but are not subject to the same audit scrutiny as GMP-critical tags.</li>
    </ul>

    <h2 id="data-buffering">Data Buffering — Keeping the Record Complete</h2>
    <p>The "Complete" principle of ALCOA+ requires no data gaps. But historian communication links fail. A network switch reboots, a server goes down for maintenance, a power event takes the historian offline for 20 minutes. Without a buffer, those 20 minutes of process data are gone — and a gap in the GMP record is a data integrity finding.</p>
    <p>The PLC must be configured to buffer GMP-critical process values in non-volatile memory when the historian link is unavailable. The buffer stores records with their original NTP-synchronised timestamps. When the link restores, the buffer synchronises to the historian in chronological order. The historian receives the buffered data and stores it in its correct position in the time series, so there is no gap in the query output.</p>
    <p>The buffer capacity must be sized for the worst realistic outage. For a system with 20 GMP-critical tags at 60-second scan intervals, that is approximately 20 records per minute. A 4-hour outage generates roughly 4,800 records. Buffer capacity should be specified to cover at least 8 hours — a full working shift — to handle planned maintenance windows without data loss.</p>
    <p>The gap detection alarm closes the loop: the historian monitors for any gap exceeding 5 minutes in any GMP-critical tag. A gap that exceeds this threshold generates a High alarm and creates a gap event record in the historian itself, noting the start time, end time, and estimated number of records affected. This alarm is what triggers investigation — either confirming that buffer synchronisation is in progress, or escalating if buffered data cannot be recovered.</p>

    <h2 id="retention-architecture">The 7-Year Retention Architecture</h2>
    <p>EU GMP Annex 11 Clause 17 requires that data is backed up and available throughout the required retention period. For most pharmaceutical products, process records must be retained for at least the product shelf life plus one year — in practice this often means a minimum of 7 years for a process historian. The retention architecture must support full queryability throughout that period, not just storage.</p>
    <p>A two-tier architecture is standard: 2 years online in the active historian database with full SQL query access and trend display; 5 additional years archived to a secondary storage location with SQL query capability via archive restore. The boundary between online and archive retention must be managed automatically — the historian should automatically archive records that age beyond the online window, not rely on a manual annual process that may be skipped.</p>
    <p>Critically, the audit trail records must be retained for the same period as the process records they document. If process data is retained for 7 years, the corresponding audit trail entries must also be retained for 7 years. The retention policy must explicitly prohibit purging audit trail records independently of the associated process records — this is specified in the FDS and verified as part of the write-once architecture test during OQ.</p>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The Engineering Lists workbook (EL-SYS-001) Sheet 4 is the Historian Tag List — a structured table containing all 44 historian tags for the reference system. Each entry specifies: tag name (validated against the [SYS]_[AREA]_[DESCRIPTION]_[TYPE] convention), description, engineering unit, scan interval, storage type (Exception/Time-based/On-Change with specific deadband values), online retention (2 years), archive retention (7 years), data type, PLC source DB address, GMP-critical flag (28 of 44 tags flagged), and alert limits. The tag categories cover quality parameters (conductivity with both sensor values and processed value, TOC), temperature at all monitoring points, pressure and level, setpoints stored on-change for audit trail purposes, sanitization sequence state with hold timer at 10-second time-based for forensic completeness, and system health tags (backup status, NTP status). The FDS (FDS-SYS-001) FUNC-DATA-001 through FUNC-DATA-004 define the full historian recording requirements including the data buffering specification and 5-minute gap detection alarm (ALM-DATA-001).</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#more-than-scan-rates" class="active">More than scan rates</a></li>
        <li><a href="#the-historian-tag-list">The historian tag list</a></li>
        <li><a href="#storage-types">Three storage types</a></li>
        <li><a href="#quality-status">Quality status field</a></li>
        <li><a href="#what-to-historise">What to historise</a></li>
        <li><a href="#data-buffering">Data buffering</a></li>
        <li><a href="#retention-architecture">7-year retention architecture</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">EL-SYS-001 Historian Tag List with 44 configured tags, storage type decisions, and retention architecture — plus FDS data recording functions and buffering specification.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework &#8212; &#8364;249 &#8594;</a>
      <div class="sc-note">// INSTANT DOWNLOAD &#183; COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fscada-historian-gmp-configuration.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fscada-historian-gmp-configuration.html&title=SCADA+Historian+Configuration+for+GMP" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="audit-trail-implementation-scada.html" class="related-card">
        <div class="rc-tag">&#128205; SCADA Engineering</div>
        <div class="rc-title">Building a Part 11 Audit Trail in Your SCADA System</div>
        <div class="rc-desc">The historian stores both process data and the audit trail. Here is the write-once architecture that makes the audit trail a Part 11 record rather than just a log.</div>
        <div class="rc-footer"><div class="rc-read">9 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
      <a href="21-cfr-part-11-audit-trail-checklist.html" class="related-card">
        <div class="rc-tag">&#128203; 21 CFR Part 11</div>
        <div class="rc-title">Audit Trail Checklist for 21 CFR Part 11</div>
        <div class="rc-desc">The historian configuration is one element of the full Part 11 audit trail compliance checklist. Here is every requirement in one reviewable document.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
      <a href="eu-gmp-annex-11-vs-21-cfr-part-11.html" class="related-card">
        <div class="rc-tag">&#128203; Regulations</div>
        <div class="rc-title">EU GMP Annex 11 vs 21 CFR Part 11</div>
        <div class="rc-desc">Both regulations drive the historian retention and availability requirements. Here is how Annex 11 Clause 17 and Part 11 align on data availability obligations.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="audit-trail-implementation-scada.html">SCADA Audit Trail</a></li>
        <li><a href="21-cfr-part-11-audit-trail-checklist.html">Audit Trail Checklist</a></li>
        <li><a href="eu-gmp-annex-11-vs-21-cfr-part-11.html">Annex 11 vs Part 11</a></li>
        <li><a href="scada-project-structure-pharma.html">SCADA Project Structure</a></li>
        <li><a href="plc-disaster-recovery-backup.html">Backup and Recovery</a></li>
        <li><a href="change-control-validated-system.html">Change Control</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>&#169; 2026 QLEAN AUTOMATION &#183; QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">EU ANNEX 11</span><span class="cp">21 CFR PART 11</span><span class="cp">ALCOA+</span><span class="cp">GAMP 5</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
</body>
</html>
