<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JJQ1TXZJX7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-JJQ1TXZJX7');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>SCADA Report Generation for GMP — What Counts as a Valid Record | QLean Automation</title>
<meta name="description" content="Not every report generated by a pharma SCADA is a GMP record. Understanding the distinction — what makes a report a valid electronic record, what a certified copy requires, and how report content becomes an OQ acceptance criterion — is what separates compliant systems from ones that fail inspection.">
    <link rel="canonical" href="https://qleanautomation.com/blog/scada-reports-gmp-valid-records.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}

.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
/* ── NAV ── */
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule);transition:border-color .3s;gap:16px}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:4px;list-style:none;flex:1;justify-content:center}
.nav-links>li{position:relative}
.nav-links>li>a,.nav-links>li>button{font-family:var(--f-body);font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s;letter-spacing:.01em;background:none;border:none;cursor:pointer;padding:8px 12px;display:flex;align-items:center;gap:5px;white-space:nowrap}
.nav-links>li>a:hover,.nav-links>li>button:hover{color:var(--ink)}
.nav-chevron{width:12px;height:12px;transition:transform .2s;opacity:.5}
.nav-links>li.open>button .nav-chevron{transform:rotate(180deg)}
.nav-dropdown{display:none;position:absolute;top:calc(100% + 8px);left:0;background:white;border:1px solid var(--rule);border-radius:10px;box-shadow:0 8px 32px rgba(13,15,18,0.10),0 3px 10px rgba(13,15,18,0.06);min-width:220px;padding:6px;z-index:300;list-style:none}
.nav-links>li.open .nav-dropdown{display:block}
.nav-dropdown li a{display:flex;flex-direction:column;padding:10px 14px;border-radius:7px;text-decoration:none;transition:background .15s}
.nav-dropdown li a:hover{background:var(--off)}
.nav-dd-label{font-size:13px;font-weight:500;color:var(--ink);line-height:1.3}
.nav-dd-sub{font-size:11px;color:var(--ink4);margin-top:2px;font-family:var(--f-mono);letter-spacing:.02em}
.nav-right{display:flex;align-items:center;gap:12px;position:relative;z-index:201}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;letter-spacing:.01em;transition:background .2s,transform .15s;white-space:nowrap;flex-shrink:0}
.nav-btn:hover{background:var(--blue2);transform:translateY(-1px)}
.menu-toggle{display:none;background:none;border:none;cursor:pointer;padding:6px;color:var(--ink);z-index:210;flex-shrink:0}
.menu-toggle svg{width:22px;height:22px;display:block}
.menu-toggle .icon-close{display:none}
.menu-toggle.open .icon-hamburger{display:none}
.menu-toggle.open .icon-close{display:block}
.nav-mobile-sub{display:none;flex-direction:column;background:var(--off);border-top:1px solid var(--off2)}
.nav-mobile-sub.open{display:flex}
.nav-mobile-sub a{padding:11px 6% 11px 10% !important;font-size:14px !important;color:var(--ink3) !important;border-bottom:1px solid var(--off2)}
.nav-mobile-sub a:last-child{border-bottom:none}
.nav-mobile-sub a span{display:block;font-size:11px;color:var(--ink4);font-family:var(--f-mono);margin-top:1px}
.nav-mobile-cta-li{display:none}
@media(max-width:960px){
  .nav-btn{display:none}
  .menu-toggle{display:flex}
  nav .nav-links{display:none;position:absolute;top:64px;left:0;right:0;background:white;flex-direction:column;align-items:stretch;gap:0;border-bottom:1px solid var(--rule);box-shadow:0 4px 16px rgba(13,15,18,0.08);padding:8px 0 16px;z-index:199;flex:none;justify-content:flex-start}
  nav .nav-links.open{display:flex}
  nav .nav-links>li{width:100%}
  nav .nav-links>li>a,nav .nav-links>li>button{display:flex;justify-content:space-between;align-items:center;padding:13px 6%;font-size:15px;color:var(--ink2);border-bottom:1px solid var(--off2);width:100%;text-align:left}
  .nav-dropdown{display:none !important}
  .nav-mobile-cta-li{display:block;padding:8px 6% 0}
  nav .nav-links>li.nav-mobile-cta-li>a{display:block;padding:13px;background:var(--blue);color:white !important;text-align:center;border-radius:6px;font-weight:500;font-size:14px;text-decoration:none;border-bottom:none !important;transition:background .2s;justify-content:center}
  nav .nav-links>li.nav-mobile-cta-li>a:hover{background:var(--blue2) !important}
}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav id="nav">
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" xmlns="http://www.w3.org/2000/svg" style="flex-shrink:0">
      <rect x="0" y="0" width="32" height="32" rx="7" fill="#0d0f12"/>
      <rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/>
      <line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/>
    </svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links" id="navLinks">

    <!-- Products dropdown -->
    <li id="navProducts">
      <button onclick="toggleNav('navProducts')" aria-expanded="false">
        Products
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">GAMP 5 Full Framework</span>
          <span class="nav-dd-sub">29 templates + masterclass · €249</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Validation Templates</span>
          <span class="nav-dd-sub">29 production-ready documents · €229</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Technical Masterclass</span>
          <span class="nav-dd-sub">GAMP 5 ebook for engineers · €39</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subProducts">
        <a href="../index.html#pricing">GAMP 5 Full Framework <span>29 templates + masterclass · €249</span></a>
        <a href="../index.html#pricing">Validation Templates <span>29 documents · €229</span></a>
        <a href="../index.html#pricing">Technical Masterclass <span>Ebook · €39</span></a>
      </div>
    </li>

    <!-- Start Free dropdown -->
    <li id="navFree">
      <button onclick="toggleNav('navFree')" aria-expanded="false">
        Start Free
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../pharma-readiness.html">
          <span class="nav-dd-label">SI Readiness Check</span>
          <span class="nav-dd-sub">42 questions · results by email · free</span>
        </a></li>
        <li><a href="../index.html#free-download">
          <span class="nav-dd-label">Free Sample</span>
          <span class="nav-dd-sub">GAMP 5 matrix + URS template · free</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subFree">
        <a href="../pharma-readiness.html">SI Readiness Check <span>42 questions · free</span></a>
        <a href="../index.html#free-download">Free Sample <span>GAMP 5 matrix + URS template</span></a>
      </div>
    </li>

    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>

    <!-- Mobile only CTA -->
    <li class="nav-mobile-cta-li"><a href="../index.html#pricing">Get the Framework →</a></li>
  </ul>
  <div class="nav-right">
    <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
    <button class="menu-toggle" id="menuToggle" aria-label="Toggle menu">
      <svg class="icon-hamburger" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M4 6h16M4 12h16M4 18h16"/></svg>
      <svg class="icon-close" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M6 18L18 6M6 6l12 12"/></svg>
    </button>
  </div>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>SCADA Report Generation for GMP</div>
    <div class="article-tag">🖥️ SCADA Engineering</div>
    <h1>SCADA Report Generation<br><span>for GMP — What Counts</span><br>as a Valid Record</h1>
    <p class="article-intro">A SCADA can generate hundreds of reports. Only some of them are GMP records. The distinction matters because GMP records carry integrity requirements — unalterability, retention, certified copy capability — that non-GMP reports do not. Getting the classification wrong leads either to over-engineering everything or, worse, to treating a GMP record as if it were an ordinary printout.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">7 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">GMP RECORDS · SCADA · 21 CFR PART 11</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="gmp-record-vs-report">GMP Record vs Report — The Distinction That Drives Everything</h2>
    <p>The terms "report" and "record" are used interchangeably in most engineering contexts. In GMP they are not the same thing. A <strong>record</strong> is primary data — the original captured evidence of what happened during a process. A <strong>report</strong> is a presentation of that data, formatted for a specific purpose. The GMP integrity requirements attach to records, not to reports. But when a report is the primary evidence for a regulated activity, it functions as a record and must be treated accordingly.</p>
    <p>On a pharma SCADA, the clearest example of a report functioning as a record is the sanitization cycle report. The cycle happened. The report is the evidence that it happened correctly — hold duration achieved, temperatures maintained at all monitoring points, operator who initiated and released. That report is not a convenience summary of data available elsewhere. It is the regulated evidence. It must be unalterable after generation, retained for the required period, and exportable as a certified copy. If it can be deleted, regenerated with different parameters, or modified after the fact, it fails as a GMP record regardless of how detailed it looks on screen.</p>
    <p>The test for whether a SCADA report is a GMP record is simple: would a QA reviewer, an auditor, or a regulatory inspector use this report as evidence that a regulated activity was performed correctly? If the answer is yes, it is a GMP record — and it must be designed and validated accordingly.</p>

    <h2 id="three-report-types">Three Report Types — Different Requirements for Each</h2>
    <p>Most GMP SCADA systems generate three categories of reports. Each category has different integrity requirements, different generation triggers, and different validation obligations.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 280" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">THREE SCADA REPORT TYPES — GMP REQUIREMENTS BY CATEGORY</text>

        <!-- Auto-generated GMP Reports -->
        <rect x="16" y="30" width="216" height="232" rx="5" fill="rgba(0,87,255,0.07)" stroke="rgba(0,87,255,0.3)" stroke-width="1.5"/>
        <rect x="16" y="30" width="216" height="34" rx="5" fill="rgba(0,87,255,0.18)"/>
        <text x="124" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="#6699ff" letter-spacing="0.05em">AUTO-GENERATED GMP</text>
        <text x="124" y="76" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Trigger:</text>
        <text x="124" y="92" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.7)">System event or schedule</text>
        <text x="124" y="108" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,87,255,0.5)">Examples:</text>
        <text x="124" y="124" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Daily water quality report</text>
        <text x="124" y="140" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Sanitization cycle report</text>
        <text x="124" y="164" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,87,255,0.5)">Requirements:</text>
        <text x="124" y="180" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.65)">Unalterable after generation</text>
        <text x="124" y="196" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.65)">Fixed content — no config fields</text>
        <text x="124" y="212" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.65)">System-generated filename</text>
        <text x="124" y="228" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.65)">7-year retention</text>
        <text x="124" y="250" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,87,255,0.45)">HIGHEST GMP CLASSIFICATION</text>

        <!-- On-demand certified copy -->
        <rect x="252" y="30" width="216" height="232" rx="5" fill="rgba(217,119,6,0.06)" stroke="rgba(217,119,6,0.28)" stroke-width="1.5"/>
        <rect x="252" y="30" width="216" height="34" rx="5" fill="rgba(217,119,6,0.16)"/>
        <text x="360" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.85)" letter-spacing="0.05em">ON-DEMAND CERTIFIED COPY</text>
        <text x="360" y="76" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Trigger:</text>
        <text x="360" y="92" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.7)">Operator request</text>
        <text x="360" y="108" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.45)">Examples:</text>
        <text x="360" y="124" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Custom parameter export</text>
        <text x="360" y="140" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Trend data for investigation</text>
        <text x="360" y="164" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.45)">Requirements:</text>
        <text x="360" y="180" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.65)">Certified copy header required</text>
        <text x="360" y="196" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.65)">Checksum / verification stmt</text>
        <text x="360" y="212" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.65)">Export event audit-trailed</text>
        <text x="360" y="228" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.65)">No field omission permitted</text>
        <text x="360" y="250" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.4)">COPY OF PRIMARY RECORD</text>

        <!-- Operational / non-GMP -->
        <rect x="488" y="30" width="216" height="232" rx="5" fill="rgba(145,153,168,0.05)" stroke="rgba(145,153,168,0.2)" stroke-width="1.5"/>
        <rect x="488" y="30" width="216" height="34" rx="5" fill="rgba(145,153,168,0.12)"/>
        <text x="596" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(145,153,168,0.7)" letter-spacing="0.05em">OPERATIONAL / NON-GMP</text>
        <text x="596" y="76" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Trigger:</text>
        <text x="596" y="92" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.7)">Operator convenience</text>
        <text x="596" y="108" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(145,153,168,0.4)">Examples:</text>
        <text x="596" y="124" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Shift handover summary</text>
        <text x="596" y="140" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Maintenance task list</text>
        <text x="596" y="156" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Equipment status printout</text>
        <text x="596" y="180" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(145,153,168,0.4)">Requirements:</text>
        <text x="596" y="196" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.55)">No GMP integrity controls</text>
        <text x="596" y="212" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.55)">No mandatory retention</text>
        <text x="596" y="228" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.55)">Clearly labelled non-GMP</text>
        <text x="596" y="250" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(145,153,168,0.35)">OPERATIONAL USE ONLY</text>

        <text x="360" y="272" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.18)">REPORT TYPE MUST BE CLASSIFIED IN FDS — DETERMINES VALIDATION OBLIGATIONS AND RETENTION REQUIREMENTS</text>
      </svg>
      <figcaption>THREE SCADA REPORT TYPES — Classification determines design requirements. Auto-generated GMP reports must be unalterable at generation. On-demand certified copies require a certified copy header with checksum. Operational reports carry no GMP integrity requirements.</figcaption>
    </figure>

    <h3>Auto-Generated GMP Reports</h3>
    <p>These are reports triggered automatically by a system event or a defined schedule, containing regulated process data. The daily water quality summary (generated at 06:00, covering the previous 24 hours) and the sanitization cycle report (generated automatically at Phase 3 completion) are the standard examples for a continuous process SCADA. Both have the same set of requirements: they must be generated automatically without operator intervention, stored as unalterable electronic records immediately on generation, have a system-generated filename that cannot be modified, contain a fixed content structure with no configurable fields in the GMP section, and be retained for the full regulatory retention period.</p>
    <p>The "no configurable fields in the GMP section" requirement is worth emphasising. A sanitization cycle report where the operator can modify the hold duration displayed, add comments to the temperature section, or adjust the timestamp is not an unalterable record — it is a form. The GMP data section of the report must be computer-generated and locked. Operator comment fields, if required, must be clearly separated from the GMP data section and must themselves be audit-trailed.</p>

    <h3>On-Demand Certified Copies</h3>
    <p>These are exports of primary data from the historian, generated on operator request for a specific purpose — investigation support, regulatory submission, periodic review. The data being exported is the primary GMP record (it lives in the historian). The export is a copy. For the copy to be usable as evidence, it must be certifiable — meaning a reviewer can confirm the exported data matches the original stored data and has not been altered in transit or after export.</p>
    <p>This is what the certified copy header achieves. Every export from a GMP SCADA historian must include: the source system name, the export timestamp, the exporting user's ID, the parameter range and time period covered, the total record count, and a checksum or verification statement that allows the data integrity of the export to be verified. A PDF export that shows a trend graph without these header elements is not a certified copy — it is a screenshot with no verifiable connection to the original data.</p>

    <div class="callout amber">
      <div class="callout-label">The Checksum Is Not Optional</div>
      <p>The checksum in a certified copy export is the mechanism that makes the export verifiable. Without it, there is no way for a QA reviewer to confirm that the data in the PDF matches what is stored in the historian. The checksum does not need to be complex — a SHA-256 hash of the export dataset is standard — but it must be present in the export header and the SCADA must have a verification function that recomputes the checksum from the original historian data and compares it to the export. <strong>An OQ test that does not verify the checksum is present and correct has not validated the certified copy function.</strong></p>
    </div>

    <h2 id="report-content-as-oq-criterion">Report Content as an OQ Acceptance Criterion</h2>
    <p>This is the point that most first-project engineers miss. The content of GMP reports is not a UX decision made during development. It is an acceptance criterion defined in the FDS and verified at OQ. If the FDS states that the sanitization cycle report must contain nine specific fields, then the OQ must verify that all nine fields are present in an actual generated report, with the correct values for the cycle that was executed during testing.</p>
    <p>The OQ test for report content is not "the report generated" — it is "the report generated AND contained field X with value Y, field Z with value W, for all nine required fields." Attaching the actual generated report as an OQ evidence attachment is mandatory. The QA reviewer signs the OQ based on the evidence that the report content matches the FDS specification exactly.</p>
    <p>This means the FDS must be specific. "The report shall contain process data" is not a testable acceptance criterion. "The report shall contain the sanitization cycle start datetime, Phase 1 start and end times, Phase 2 start time, hold duration achieved in minutes, minimum temperature at each of the five monitoring points during the hold phase, Phase 3 completion datetime, and the user ID of the operator who initiated and the operator who released PoU supply" is testable. Every field in that specification becomes an OQ check box. See the article on <a href="urs-acceptance-criteria-guide.html">writing testable acceptance criteria</a> for the full framework.</p>

    <h2 id="retention-and-access">Retention, Access, and the 7-Year Requirement</h2>
    <p>GMP records on a pharma SCADA must be retained for a period defined by the applicable regulation and the site data retention policy. In most pharmaceutical manufacturing contexts the minimum is the product shelf life plus one year, or five years after the batch release date, whichever is longer. For continuous process systems like water systems and environmental monitoring, the typical practical requirement is seven years from the date of the record.</p>
    <p>Retention is not just storage. A record that is stored but not accessible is not compliant. The SCADA must be able to query and export records from the full retention period throughout that period. This has design implications: a historian that provides online access for two years and archived access for seven years must have a consistent query and export interface for both windows. An inspector who asks for water quality data from four years ago must get the same certified copy format as data from last week. Designing the archived access to use a different query tool or a different export format creates a compliance gap.</p>
    <p>The <a href="scada-historian-gmp-configuration.html">SCADA historian configuration article</a> covers the technical implementation of retention periods. The relevant design principle here is: the report generation and certified copy export capability must work against archived data with the same result as it does against online data. This must be verified — not assumed — during the validation lifecycle.</p>

    <h2 id="what-must-be-in-the-fds">What the FDS Must Document for Reports</h2>
    <p>Every GMP report must be specified in the FDS before development begins. The specification must be complete enough to serve as OQ acceptance criteria — which means it must define the trigger, the content field by field, the storage behaviour, and the retention period. For each report type, the FDS needs to answer these questions:</p>

    <ul class="arrow-list">
      <li><strong>What triggers generation?</strong> Scheduled time, system event, or operator action — and who can trigger it if operator-initiated.</li>
      <li><strong>What fields does it contain?</strong> Named explicitly. Not "process parameters" — each parameter by name, with units and the source tag it is drawn from.</li>
      <li><strong>Where is it stored?</strong> Historian table, file system path, or both. Storage must be in the validated environment, not on an operator workstation local drive.</li>
      <li><strong>Who can access it?</strong> Read-only access for all roles including Read-Only is the standard. No role should be able to delete or modify a stored GMP report.</li>
      <li><strong>Can it be regenerated?</strong> For auto-generated GMP reports, the answer is no — regeneration would allow the original to be replaced. The original must be preserved and any additional copy must be clearly labelled as a copy with a different timestamp.</li>
      <li><strong>What does the certified copy export contain?</strong> The six certified copy header elements must be listed, along with the export format (PDF, CSV, or both) and the checksum mechanism.</li>
    </ul>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The FDS-SYS-001 defines three report functions: FUNC-REP-001 (daily water quality summary — auto-generated at 06:00, content specified field by field including conductivity statistics, TOC, temperature profile, alarm summary, and sanitization cycle count, stored as unalterable electronic record), FUNC-REP-002 (sanitization cycle report — auto-generated at Phase 3 completion, fixed layout with no configurable GMP fields, 9 required content fields specified, unalterable after generation), and FUNC-REP-003 (custom on-demand reports — any parameter and time range, all exported as certified copies per FUNC-DATA-003). FUNC-DATA-003 defines the certified copy specification: source system name, export timestamp, exporting user ID, parameter range, total record count, and checksum statement — all six elements required, no field omission permitted. FUNC-DATA-002 documents the 2-year online plus 7-year total retention requirement with consistent query access across both windows. The OQ-SYS-001 contains OQ-024 (certified copy export test — verifies all six certified copy header elements are present in the exported PDF, checks the checksum statement, and verifies the export event appears in the audit trail) as the primary report validation test case.</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#gmp-record-vs-report" class="active">GMP Record vs Report</a></li>
        <li><a href="#three-report-types">Three Report Types</a></li>
        <li><a href="#report-content-as-oq-criterion">Report Content as OQ Criterion</a></li>
        <li><a href="#retention-and-access">Retention and Access</a></li>
        <li><a href="#what-must-be-in-the-fds">What the FDS Must Document</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">FUNC-REP-001/002/003 report specifications, FUNC-DATA-003 certified copy requirements, and OQ-024 report content verification test — all included.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework — €249 →</a>
      <div class="sc-note">// INSTANT DOWNLOAD · COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fscada-reports-gmp-valid-records.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fscada-reports-gmp-valid-records.html&title=SCADA+Report+Generation+for+GMP+%E2%80%94+What+Counts+as+a+Valid+Record" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="audit-trail-implementation-scada.html" class="related-card">
        <div class="rc-tag">🖥️ SCADA Engineering</div>
        <div class="rc-title">Building a Part 11 Audit Trail in Your SCADA System</div>
        <div class="rc-desc">GMP reports and their certified copy exports both rely on the same underlying audit trail architecture. The write-once historian design that protects process records also protects the reports generated from them.</div>
        <div class="rc-footer"><div class="rc-read">9 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="scada-historian-gmp-configuration.html" class="related-card">
        <div class="rc-tag">🖥️ SCADA Engineering</div>
        <div class="rc-title">SCADA Historian Configuration for GMP</div>
        <div class="rc-desc">Reports are only as good as the historian data they draw from. Retention periods, tag configuration, and the two-year online / seven-year archive split are configured here — before the reports are designed.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="urs-acceptance-criteria-guide.html" class="related-card">
        <div class="rc-tag">📄 Design Docs</div>
        <div class="rc-title">Writing Testable Acceptance Criteria for a PLC/SCADA URS</div>
        <div class="rc-desc">Report content specifications in the FDS become OQ acceptance criteria. Understanding how to write a criterion that is specific enough to test — and specific enough to fail — is the foundation of this.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="audit-trail-implementation-scada.html">Audit Trail Implementation</a></li>
        <li><a href="scada-historian-gmp-configuration.html">Historian Configuration</a></li>
        <li><a href="urs-acceptance-criteria-guide.html">Writing Acceptance Criteria</a></li>
        <li><a href="21-cfr-part-11.html">21 CFR Part 11 Guide</a></li>
        <li><a href="iq-oq-pq-guide.html">IQ OQ PQ Guide</a></li>
        <li><a href="functional-design-specification-guide.html">How to Write an FDS</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 QLEAN AUTOMATION · QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">21 CFR PART 11</span><span class="cp">EU ANNEX 11</span><span class="cp">ALCOA+</span><span class="cp">GAMP 5</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
<script>
// Nav dropdown & mobile menu
function toggleNav(id){
  var li=document.getElementById(id);
  var isMobile=window.innerWidth<=960;
  if(isMobile){
    var sub=li.querySelector('.nav-mobile-sub');
    if(!sub)return;
    var isOpen=sub.classList.contains('open');
    document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    if(!isOpen)sub.classList.add('open');
  }else{
    var isOpen=li.classList.contains('open');
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
    if(!isOpen)li.classList.add('open');
  }
}
document.addEventListener('click',function(e){
  if(!e.target.closest('#navLinks'))
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
});
(function(){
  var mt=document.getElementById('menuToggle');
  var nl=document.getElementById('navLinks');
  if(mt&&nl){
    mt.addEventListener('click',function(){
      var isOpen=nl.classList.toggle('open');
      mt.classList.toggle('open',isOpen);
      if(!isOpen)document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    });
    nl.querySelectorAll('a').forEach(function(link){
      link.addEventListener('click',function(){
        nl.classList.remove('open');
        mt.classList.remove('open');
        document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
      });
    });
  }
})();
window.addEventListener('scroll',function(){
  var nav=document.getElementById('nav');
  if(nav)nav.style.borderBottomColor=window.scrollY>20?'#d0d5de':'var(--rule)';
},{passive:true});
</script>
</body>
</html>
