<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JJQ1TXZJX7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-JJQ1TXZJX7');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>ISA-18.2 Alarm Rationalisation on a Pharma SCADA Project | QLean Automation</title>
<meta name="description" content="Alarm rationalisation is the process of ensuring every alarm on a pharma SCADA has a justified setpoint, a meaningful operator response, and the right priority. ISA-18.2 provides the methodology. Here's how to apply it on a GMP project and what the FDS alarm table must contain to satisfy QA.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule)}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:36px;list-style:none}.nav-links a{font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s}.nav-links a:hover{color:var(--ink)}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;white-space:nowrap;flex-shrink:0}.nav-btn:hover{background:var(--blue2)}
.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav>
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links">
    <li><a href="../index.html#products">Products</a></li>
    <li><a href="../index.html#framework">Framework</a></li>
    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../index.html#pricing">Pricing</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>
  </ul>
  <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>ISA-18.2 Alarm Rationalisation</div>
    <div class="article-tag">🖥️ SCADA Engineering</div>
    <h1>ISA-18.2 Alarm Rationalisation<br><span>on a Pharma SCADA Project</span></h1>
    <p class="article-intro">Alarm rationalisation is the process of ensuring every alarm on a pharma SCADA has a justified setpoint, a defined operator response, the correct priority, and a reason to exist as an alarm rather than an event or status indicator. ISA-18.2 provides the methodology. On a pharma project it also feeds directly into the FDS alarm table — the document QA reviews before the OQ can be signed.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">8 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">ISA-18.2 · SCADA · ALARM MANAGEMENT</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="what-rationalisation-is">What Alarm Rationalisation Is — and Is Not</h2>
    <p>Alarm rationalisation is frequently confused with alarm configuration. Configuration is the technical act of entering a setpoint and priority into the SCADA alarm database. Rationalisation is the upstream process that determines what that setpoint and priority should be — and whether the alarm should exist at all. On a pharma project, rationalisation happens before configuration, and it produces the FDS alarm table that configuration is built from.</p>
    <p>ISA-18.2 (IEC 62682) defines alarm management as a lifecycle, not a configuration task. The lifecycle includes alarm philosophy, identification, rationalisation, detailed design, implementation, operation, maintenance, and continuous improvement. On a new pharma project, the relevant phases are: philosophy (documented in the Control Philosophy), rationalisation and detailed design (documented in the FDS alarm table), and implementation (SCADA configuration verified at FAT).</p>

    <div class="callout blue">
      <div class="callout-label">The ISA-18.2 Test for a Valid Alarm</div>
      <p>ISA-18.2 defines an alarm as valid only if all three of the following are true: <strong>(1) the abnormal condition requires operator awareness</strong> — if no operator action is needed, it is not an alarm; <strong>(2) the operator has time to respond</strong> — an alarm that fires faster than an operator can react is not an alarm, it is an interlock input; <strong>(3) the operator can do something meaningful</strong> — if the only correct response is "wait and see," it is not an alarm. Applying this test during rationalisation removes the majority of nuisance alarms that plague systems built without a formal rationalisation process.</p>
    </div>

    <h2 id="four-priority-levels">The Four Priority Levels — What Each Means</h2>
    <p>ISA-18.2 recommends a four-tier priority system. On a GMP SCADA the priority assignments must be documented in the Control Philosophy and consistently applied across the FDS alarm table. The priority is not a preference — it drives the SCADA display behaviour, the audible alert pattern, the acknowledgement requirement, and the operator response expectation.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 220" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">ISA-18.2 FOUR-PRIORITY SYSTEM — GMP SCADA IMPLEMENTATION</text>

        <!-- Critical -->
        <rect x="12" y="28" width="160" height="174" rx="4" fill="rgba(192,57,43,0.10)" stroke="rgba(192,57,43,0.45)" stroke-width="1.5"/>
        <rect x="12" y="28" width="160" height="28" rx="4" fill="rgba(192,57,43,0.25)"/>
        <text x="92" y="47" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,80,80,0.95)">CRITICAL</text>
        <text x="92" y="70" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Condition:</text>
        <text x="92" y="86" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">Immediate risk to</text>
        <text x="92" y="101" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">safety / product quality</text>
        <text x="92" y="120" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Display:</text>
        <text x="92" y="136" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(220,80,80,0.8)">Red + flashing</text>
        <text x="92" y="151" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(220,80,80,0.8)">Sustained audible</text>
        <text x="92" y="170" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,80,80,0.5)">ACK REQUIRED</text>
        <text x="92" y="185" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(220,80,80,0.4)">SUPERVISOR+</text>

        <!-- High -->
        <rect x="182" y="28" width="160" height="174" rx="4" fill="rgba(217,119,6,0.08)" stroke="rgba(217,119,6,0.4)" stroke-width="1.5"/>
        <rect x="182" y="28" width="160" height="28" rx="4" fill="rgba(217,119,6,0.2)"/>
        <text x="262" y="47" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.9)">HIGH</text>
        <text x="262" y="70" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Condition:</text>
        <text x="262" y="86" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">Abnormal — action</text>
        <text x="262" y="101" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.7)">required soon</text>
        <text x="262" y="120" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Display:</text>
        <text x="262" y="136" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(240,160,40,0.8)">Orange + solid</text>
        <text x="262" y="151" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(240,160,40,0.8)">30-sec repeat audible</text>
        <text x="262" y="170" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.5)">ACK REQUIRED</text>
        <text x="262" y="185" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.4)">OPERATOR+</text>

        <!-- Medium -->
        <rect x="352" y="28" width="160" height="174" rx="4" fill="rgba(234,179,8,0.06)" stroke="rgba(234,179,8,0.3)" stroke-width="1"/>
        <rect x="352" y="28" width="160" height="28" rx="4" fill="rgba(234,179,8,0.15)"/>
        <text x="432" y="47" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(250,200,50,0.75)">MEDIUM</text>
        <text x="432" y="70" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Condition:</text>
        <text x="432" y="86" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.6)">Deviation — monitor</text>
        <text x="432" y="101" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.6)">and investigate</text>
        <text x="432" y="120" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Display:</text>
        <text x="432" y="136" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(250,200,50,0.7)">Yellow + solid</text>
        <text x="432" y="151" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(250,200,50,0.7)">Single audible tone</text>
        <text x="432" y="170" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(250,200,50,0.4)">ACK REQUIRED</text>
        <text x="432" y="185" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(250,200,50,0.3)">OPERATOR+</text>

        <!-- Low -->
        <rect x="522" y="28" width="186" height="174" rx="4" fill="rgba(59,130,246,0.06)" stroke="rgba(59,130,246,0.25)" stroke-width="1"/>
        <rect x="522" y="28" width="186" height="28" rx="4" fill="rgba(59,130,246,0.12)"/>
        <text x="615" y="47" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(100,160,255,0.7)">LOW</text>
        <text x="615" y="70" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Condition:</text>
        <text x="615" y="86" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">Advisory — awareness</text>
        <text x="615" y="101" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(255,255,255,0.5)">only</text>
        <text x="615" y="120" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.5)">Display:</text>
        <text x="615" y="136" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(100,160,255,0.6)">Blue + solid</text>
        <text x="615" y="151" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10.5" fill="rgba(100,160,255,0.6)">No audible</text>
        <text x="615" y="170" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(100,160,255,0.35)">ACK REQUIRED</text>
        <text x="615" y="185" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(100,160,255,0.25)">OPERATOR+</text>
      </svg>
      <figcaption>// PRIORITY DRIVES DISPLAY BEHAVIOUR AND ACKNOWLEDGEMENT REQUIREMENTS. ALL FOUR LEVELS REQUIRE OPERATOR ACKNOWLEDGEMENT — EVEN LOW PRIORITY ALARMS MUST NOT AUTO-CLEAR WITHOUT ACKNOWLEDGEMENT ON A GMP SYSTEM.</figcaption>
    </figure>

    <h2 id="rationalisation-process">The Rationalisation Process — Seven Questions Per Alarm</h2>
    <p>The formal rationalisation process for each alarm asks seven questions. The answers populate the FDS alarm table and justify every design decision. This process is typically conducted as a structured workshop with the process engineer, automation engineer, and QA representative present — not a solo desk exercise by the SCADA programmer.</p>
    <ul class="arrow-list">
      <li><strong>Is this an alarm or an event?</strong> Events (system status changes, operator actions) belong in the event log, not the alarm list. Only conditions requiring operator action are alarms.</li>
      <li><strong>What is the process consequence if this alarm is missed?</strong> If the consequence is patient safety or product quality impact → Critical or High. If the consequence is process inefficiency with no GMP impact → Medium or Low. If there is no meaningful consequence → delete the alarm.</li>
      <li><strong>What specific action should the operator take?</strong> If you cannot write a specific operator response (not "investigate" — a specific action), the alarm is not ready to be added to the system.</li>
      <li><strong>What is the setpoint, and why is it at that value?</strong> The setpoint must reference a process specification, a validated operating range, or an engineering justification. "Default" is not a justification.</li>
      <li><strong>What deadband prevents chattering?</strong> A setpoint of 75°C with no deadband will generate alarms continuously near the trip point. The deadband must be defined and documented.</li>
      <li><strong>How much time does the operator have to respond before the situation worsens?</strong> This determines whether the alarm response time (detection to display) in the FDS is adequate.</li>
      <li><strong>Does an automatic system action accompany this alarm?</strong> If yes — what action, and is it documented in the interlock register?</li>
    </ul>

    <h2 id="the-fds-alarm-table">The FDS Alarm Table — The Output of Rationalisation</h2>
    <p>The rationalisation output is the FDS Appendix B alarm table. Every alarm that exists in the SCADA configuration must have a corresponding row in this table. The FDS alarm table is not the SCADA alarm database export — it is the design document that the SCADA alarm database is built from, and it exists before the SCADA is configured. This sequencing is important: if the table is populated after configuration by exporting from the SCADA, it is documentation of what was done, not a specification of what should be done.</p>

    <div class="table-scroll">
      <table class="compare-table">
        <thead>
          <tr><th>Field</th><th>Content</th><th>Rationalisation Question It Answers</th></tr>
        </thead>
        <tbody>
          <tr><td>Alarm Tag ID</td><td>e.g. ALM_TT_R01_101_H — matches SCADA tag exactly</td><td>Is this in the tag naming convention?</td></tr>
          <tr><td>Description</td><td>Plain-language text matching HMI alarm display exactly</td><td>Will the operator understand this alarm?</td></tr>
          <tr><td>Priority</td><td>Critical / High / Medium / Low per CP-SYS-001 Section 3.1</td><td>What is the process consequence?</td></tr>
          <tr><td>Setpoint</td><td>Numerical value + EU + justification reference</td><td>Why is the setpoint at this value?</td></tr>
          <tr><td>Deadband</td><td>Hysteresis value preventing chattering</td><td>Will this alarm chatter near the setpoint?</td></tr>
          <tr><td>Detection time</td><td>Maximum detection cycle (e.g. 1 second per FUNC-ALM-001)</td><td>Is the detection fast enough for the response time?</td></tr>
          <tr><td>System action</td><td>Automatic action triggered, or "None"</td><td>Is there an automatic response, and is it in the interlock register?</td></tr>
          <tr><td>Required operator response</td><td>Specific action — not "investigate"</td><td>What should the operator do?</td></tr>
          <tr><td>Acknowledgement required</td><td>Yes / No (Yes for all GMP alarms)</td><td>Does the operator need to confirm awareness?</td></tr>
          <tr><td>URS reference</td><td>URS requirement ID this alarm traces to</td><td>Is this alarm required?</td></tr>
        </tbody>
      </table>
    </div>

    <h2 id="alarm-flooding">Alarm Flooding — The GMP Risk</h2>
    <p>ISA-18.2 defines alarm flooding as more than 10 alarms in a 10-minute period. On a well-designed system this should be rare — a genuine emergency might produce 10–15 alarms in a short window. On a poorly rationalised system, a single process upset can generate hundreds of alarms as every downstream consequence cascades through the alarm list, overwhelming the operator with noise precisely when they need clarity.</p>
    <p>On a pharma system, alarm flooding has an additional consequence beyond operator confusion: every alarm in the flood generates an audit trail record. A 200-alarm flood creates 200 audit trail entries, each requiring acknowledgement. An operator who acknowledges 200 alarms in a few minutes is not reviewing each one — they are clicking through to clear the banner. The audit trail shows this pattern, and QA reviewers who examine alarm history will notice. It is difficult to argue that product quality was protected by operators who mass-acknowledged 200 alarms in five minutes.</p>
    <p>The rationalisation process prevents flooding by removing alarms that don't meet the ISA-18.2 validity test — particularly consequence-free alarms, duplicate alarms that fire simultaneously for the same root cause, and alarms that should be events. A good target for a pharmaceutical SCADA of typical complexity is 150–400 alarms total. A system with 1,200 configured alarms that has never been rationalised is a compliance risk regardless of how well each individual alarm is documented.</p>

    <h2 id="suppression-rationalisation">Suppression — Another Rationalisation Output</h2>
    <p>Alarm suppression on a GMP SCADA is not a workaround for nuisance alarms — it is a documented, controlled capability for legitimate use cases: suppression during maintenance windows, suppression during equipment cleaning (when the system is intentionally offline), or suppression of an alarm whose condition is known and acknowledged while corrective action is in progress.</p>
    <p>The rationalisation process should identify which alarms are legitimately suppressible and under what conditions. This feeds into the FDS alarm table (a "suppressible" flag and conditions column) and into the operational SOPs. An alarm that is routinely suppressed because its setpoint is wrong is not a suppression candidate — it is a setpoint change through change control. Suppression as a substitute for correct configuration is a GMP deviation waiting to be discovered at a periodic review.</p>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The Control Philosophy (CP-SYS-001) Section 3 defines the alarm management philosophy — the four priority levels with display behaviour (Critical: red + flashing + sustained audible; High: orange + solid + 30-second repeat; Medium: yellow + solid + single tone; Low: blue + no audible), the critical alarm definitions for this system type, and the suppression strategy including the maximum suppression duration (4 hours, configurable by Administrator) and the requirement that Critical alarm suppression requires Administrator role. The FDS Appendix B is the alarm table — pre-structured with all ten fields described in this article, populated with 25 worked entries for the system's process alarms covering conductivity, temperature, pressure, level, pump faults, and system alarms. The FUNC-ALM-001 through FUNC-ALM-005 functional descriptions in FDS Section 3 define the detection cycle (1 second for process alarms), display requirements, acknowledgement rules, history retention (7 years minimum, read-only), and suppression controls.</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#what-rationalisation-is" class="active">What Rationalisation Is</a></li>
        <li><a href="#four-priority-levels">Four Priority Levels</a></li>
        <li><a href="#rationalisation-process">The Rationalisation Process</a></li>
        <li><a href="#the-fds-alarm-table">The FDS Alarm Table</a></li>
        <li><a href="#alarm-flooding">Alarm Flooding</a></li>
        <li><a href="#suppression-rationalisation">Suppression</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">CP alarm philosophy, FDS Appendix B alarm table with 25 worked entries, and FUNC-ALM-001–005 functional descriptions — all included.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework — €249 →</a>
      <div class="sc-note">// INSTANT DOWNLOAD · COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fisa-18-2-alarm-rationalisation-scada.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fisa-18-2-alarm-rationalisation-scada.html&title=ISA-18.2+Alarm+Rationalisation+on+a+Pharma+SCADA+Project" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="plc-alarm-management-pharma.html" class="related-card">
        <div class="rc-tag">⚙️ PLC Engineering</div>
        <div class="rc-title">Implementing Alarm Management on a Pharma PLC</div>
        <div class="rc-desc">The PLC-level alarm state machine, audit trail requirements, and OQ testing — the implementation that follows from the rationalisation and FDS alarm table.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="functional-design-specification-guide.html" class="related-card">
        <div class="rc-tag">📄 FDS</div>
        <div class="rc-title">How to Write an FDS for a PLC/SCADA System</div>
        <div class="rc-desc">The FDS alarm table (Appendix B) is the primary output of alarm rationalisation. Here's the full FDS structure it sits in.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="urs-vs-fds-pharma-difference.html" class="related-card">
        <div class="rc-tag">📝 Design Docs</div>
        <div class="rc-title">URS vs FDS: What's the Difference</div>
        <div class="rc-desc">The URS states what alarm capability the system must have. The FDS alarm table states what every specific alarm does. Understanding the boundary prevents scope gaps.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="plc-alarm-management-pharma.html">PLC Alarm Management</a></li>
        <li><a href="functional-design-specification-guide.html">How to Write an FDS</a></li>
        <li><a href="urs-vs-fds-pharma-difference.html">URS vs FDS</a></li>
        <li><a href="21-cfr-part-11-audit-trail-checklist.html">Audit Trail Checklist</a></li>
        <li><a href="iq-oq-pq-guide.html">IQ OQ PQ Guide</a></li>
        <li><a href="change-control-validated-system.html">Change Control</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 QLEAN AUTOMATION · QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">ISA-18.2</span><span class="cp">IEC 62682</span><span class="cp">EU ANNEX 11</span><span class="cp">GAMP 5</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
</body>
</html>
