<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JJQ1TXZJX7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-JJQ1TXZJX7');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>How to Validate a PLC Program Change After Go-Live | QLean Automation</title>
<meta name="description" content="Every PLC change on a validated system after go-live is a change control event. The change type determines the approval path, the re-test scope, and the version control requirements. Here's the complete post-go-live change process.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule)}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:36px;list-style:none}.nav-links a{font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s}.nav-links a:hover{color:var(--ink)}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;white-space:nowrap;flex-shrink:0}.nav-btn:hover{background:var(--blue2)}
.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.mono-block{background:var(--ink);border-radius:8px;padding:20px 24px;margin:24px 0;font-family:var(--f-mono);font-size:12px;color:rgba(255,255,255,.85);line-height:1.8;overflow-x:auto}
.mono-block .label{color:rgba(255,255,255,.35);font-size:10px;letter-spacing:.1em;margin-bottom:10px;display:block}
.mono-block .hi{color:#6699ff}.mono-block .val{color:#33cc80}.mono-block .dim{color:rgba(255,255,255,.5)}.mono-block .warn{color:rgba(217,119,6,0.9)}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav>
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links">
    <li><a href="../index.html#products">Products</a></li>
    <li><a href="../index.html#framework">Framework</a></li>
    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../index.html#pricing">Pricing</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>
  </ul>
  <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>Post Go-Live PLC Changes</div>
    <div class="article-tag">⚙️ PLC Engineering</div>
    <h1>How to Validate a PLC Program<br><span>Change After Go-Live</span></h1>
    <p class="article-intro">After a system goes live on a pharma project, every PLC programme change is a change control event. The change type — Major, Minor, or Emergency — determines the approval path, the re-test scope, and what version control evidence you need to produce. Getting the classification wrong is the most common cause of audit findings on post-go-live changes.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">8 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">CHANGE CONTROL · PLC · POST GO-LIVE</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="change-types">The Three Change Types</h2>
    <p>Not all post-go-live PLC changes carry the same regulatory weight. The change management framework for validated systems defines three types, each with a distinct approval path and evidence requirement. The critical decision — made at the beginning of every change — is correctly classifying the change type. A Type 1 change handled as Type 2 is a GMP deviation regardless of how well the technical work was done.</p>

    <div class="table-scroll">
      <table class="compare-table">
        <thead>
          <tr><th>Type</th><th>Definition</th><th>PLC Examples</th><th>Approval Required</th></tr>
        </thead>
        <tbody>
          <tr>
            <td>Type 1 — Major</td>
            <td>Affects validated state, GMP functionality, data integrity, security, or software version</td>
            <td>PLC logic change, alarm setpoint modification outside validated range, new I/O module, interlock modification</td>
            <td>Full impact assessment + QA Manager approval + re-test before implementation</td>
          </tr>
          <tr>
            <td>Type 2 — Minor</td>
            <td>No GMP impact — cosmetic or non-critical change</td>
            <td>HMI label correction with no logic change, adding a non-GMP historian tag, comment update in code</td>
            <td>Impact assessment confirming no GMP impact + QA acceptance. No re-test required.</td>
          </tr>
          <tr>
            <td>Type 3 — Emergency</td>
            <td>Urgent — required to restore availability or prevent safety risk</td>
            <td>Critical hardware failure replacement, security vulnerability patch requiring immediate application</td>
            <td>Verbal QA approval + implementation + retrospective full CCR documentation within 24 hours</td>
          </tr>
        </tbody>
      </table>
    </div>

    <div class="callout amber">
      <div class="callout-label">The Classification Trap</div>
      <p>The most common misclassification is calling an alarm setpoint change Type 2 when it is Type 1. An alarm setpoint that falls within the validated operating range does not require re-test — but <strong>changing a setpoint outside the validated range is a Type 1 change</strong> even if the technical magnitude is small. The validated range was defined in the OQ acceptance criteria. Changing a setpoint beyond that range changes what was validated. A new test — even a single OQ test case executed as a standalone verification — is required before the new setpoint can be used in GMP production.</p>
    </div>

    <h2 id="seven-stage-process">The Seven-Stage Change Control Process</h2>
    <p>Every Type 1 and Type 2 change follows a seven-stage process. The stages are not optional, and they are not interchangeable in sequence — implementation before approval is an unauthorised change regardless of the technical justification.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 230" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <defs>
          <marker id="arr39" markerWidth="6" markerHeight="6" refX="3" refY="3" orient="auto">
            <path d="M0,0 L6,3 L0,6 Z" fill="rgba(0,87,255,0.5)"/>
          </marker>
        </defs>
        <text x="360" y="18" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">7-STAGE CHANGE CONTROL PROCESS</text>

        <!-- Stage boxes -->
        <rect x="12" y="32" width="86" height="52" rx="4" fill="rgba(0,87,255,0.10)" stroke="rgba(0,87,255,0.35)" stroke-width="1.5"/>
        <text x="55" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,180,255,0.6)">STAGE 1</text>
        <text x="55" y="66" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.6)">Initiation</text>
        <text x="55" y="78" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(255,255,255,0.35)">Raise CCR</text>

        <line x1="98" y1="58" x2="114" y2="58" stroke="rgba(0,87,255,0.4)" stroke-width="1.5" marker-end="url(#arr39)"/>

        <rect x="114" y="32" width="86" height="52" rx="4" fill="rgba(0,87,255,0.10)" stroke="rgba(0,87,255,0.35)" stroke-width="1.5"/>
        <text x="157" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,180,255,0.6)">STAGE 2</text>
        <text x="157" y="66" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.6)">Technical</text>
        <text x="157" y="78" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(255,255,255,0.35)">Review</text>

        <line x1="200" y1="58" x2="216" y2="58" stroke="rgba(0,87,255,0.4)" stroke-width="1.5" marker-end="url(#arr39)"/>

        <rect x="216" y="32" width="86" height="52" rx="4" fill="rgba(0,87,255,0.10)" stroke="rgba(0,87,255,0.35)" stroke-width="1.5"/>
        <text x="259" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,180,255,0.6)">STAGE 3</text>
        <text x="259" y="66" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.6)">Impact</text>
        <text x="259" y="78" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(255,255,255,0.35)">Assessment</text>

        <line x1="302" y1="58" x2="318" y2="58" stroke="rgba(0,87,255,0.4)" stroke-width="1.5" marker-end="url(#arr39)"/>

        <rect x="318" y="32" width="86" height="52" rx="4" fill="rgba(217,119,6,0.15)" stroke="rgba(217,119,6,0.45)" stroke-width="1.5"/>
        <text x="361" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(240,160,40,0.8)">STAGE 4</text>
        <text x="361" y="66" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.7)">QA Review</text>
        <text x="361" y="78" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(255,255,255,0.4)">&amp; Approval</text>

        <line x1="404" y1="58" x2="420" y2="58" stroke="rgba(0,87,255,0.4)" stroke-width="1.5" marker-end="url(#arr39)"/>

        <rect x="420" y="32" width="86" height="52" rx="4" fill="rgba(0,87,255,0.10)" stroke="rgba(0,87,255,0.35)" stroke-width="1.5"/>
        <text x="463" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,180,255,0.6)">STAGE 5</text>
        <text x="463" y="66" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.6)">Implementation</text>
        <text x="463" y="78" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(255,255,255,0.35)">Code + version</text>

        <line x1="506" y1="58" x2="522" y2="58" stroke="rgba(0,87,255,0.4)" stroke-width="1.5" marker-end="url(#arr39)"/>

        <rect x="522" y="32" width="86" height="52" rx="4" fill="rgba(0,87,255,0.10)" stroke="rgba(0,87,255,0.35)" stroke-width="1.5"/>
        <text x="565" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(100,180,255,0.6)">STAGE 6</text>
        <text x="565" y="66" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.6)">Verification</text>
        <text x="565" y="78" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(255,255,255,0.35)">Re-test</text>

        <line x1="608" y1="58" x2="624" y2="58" stroke="rgba(0,87,255,0.4)" stroke-width="1.5" marker-end="url(#arr39)"/>

        <rect x="624" y="32" width="86" height="52" rx="4" fill="rgba(0,135,90,0.15)" stroke="rgba(0,135,90,0.4)" stroke-width="1.5"/>
        <text x="667" y="52" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(0,201,122,0.8)">STAGE 7</text>
        <text x="667" y="66" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(0,201,122,0.7)">Closure</text>
        <text x="667" y="78" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="9" fill="rgba(0,201,122,0.5)">CCR + registers</text>

        <!-- Gate annotation -->
        <line x1="361" y1="84" x2="361" y2="108" stroke="rgba(217,119,6,0.4)" stroke-width="1.5" stroke-dasharray="3,3"/>
        <text x="361" y="122" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(217,119,6,0.6)">NO IMPLEMENTATION BEFORE THIS GATE</text>

        <!-- Stage 5 annotation -->
        <text x="463" y="105" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.3)">Version tag</text>
        <text x="463" y="118" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(255,255,255,0.3)">+ SHA-256 hash</text>

        <!-- Closure annotation -->
        <text x="667" y="105" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(0,201,122,0.5)">Update: CCL</text>
        <text x="667" y="118" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="10" fill="rgba(0,201,122,0.5)">EL · TM · hash</text>

        <text x="360" y="165" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.25)">Type 2 (Minor): Stages 1–4 and 7 only — no re-test at Stage 6, but impact assessment at Stage 3 must confirm no GMP impact</text>
        <text x="360" y="182" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.2)">Type 3 (Emergency): Stage 4 verbal approval → Stages 5–6 → retrospective CCR documentation within 24 hours</text>
      </svg>
      <figcaption>// STAGE 4 (QA APPROVAL) IS THE GATE — NO CODE CHANGE MAY BE LOADED TO THE CONTROLLER BEFORE THIS STAGE IS COMPLETE FOR TYPE 1 CHANGES. IMPLEMENTATION BEFORE APPROVAL IS AN UNAUTHORISED CHANGE.</figcaption>
    </figure>

    <h2 id="impact-assessment">Stage 3 — The Impact Assessment</h2>
    <p>The impact assessment is the technical core of the change control process. It is where the automation engineer determines the full scope of what the change touches — and therefore what evidence needs to be produced. The CCR impact assessment checklist covers ten areas that must each be evaluated:</p>
    <ul class="checklist">
      <li>Does the change affect any GMP-critical functionality? (If yes → Type 1)</li>
      <li>Does the change affect the audit trail — either which events are captured or the data recorded per event?</li>
      <li>Does the change affect access control — user roles, permission levels, or authentication behaviour?</li>
      <li>Does the change modify any alarm setpoints, and if so, are the new setpoints within the validated operating range?</li>
      <li>Does the change modify any interlock logic, thresholds, or safe-state outputs?</li>
      <li>What re-test is required? List specific test cases from the original OQ that must be re-executed.</li>
      <li>Does the PLC software version (and SHA-256 hash) change? Even cosmetic changes in the programme create a new hash.</li>
      <li>Does the Traceability Matrix require updating to reflect new or modified requirements?</li>
      <li>Does the Engineering Lists workbook require updating (new tags, modified I/O addresses, alarm changes)?</li>
      <li>Does any affected function require operator retraining before the change goes live?</li>
    </ul>
    <p>The most important output of the impact assessment is the re-test scope. For most Type 1 PLC changes, full re-qualification is not required — only the specific functions affected by the change need to be re-tested. A change to the conductivity alarm setpoint requires re-testing the conductivity alarm test cases from the OQ. It does not require re-running the temperature control tests, the access control tests, or the backup and recovery verification. The impact assessment defines this boundary explicitly, and QA approves the boundary before implementation.</p>

    <h2 id="version-control-post-change">Version Control Evidence — What Must Be Produced</h2>
    <p>Every Type 1 and Type 2 change that touches the PLC programme produces a new software version, regardless of the magnitude of the change. The <a href="plc-version-control-validated-systems.html">version control requirements</a> for post-go-live changes are identical to those during the initial validation: tag before loading, not after.</p>

    <div class="mono-block">
      <span class="label">VERSION TAG AND HASH EVIDENCE — POST GO-LIVE CHANGE</span>
      <span class="hi">Version tag:   </span><span class="dim">PWS_V1.2.0_20260315_CCR-003</span>
      <span class="hi">SHA-256 hash:  </span><span class="dim">a3f8c2d1...  (recalculated via TIA Portal after change)</span>
      <span class="hi">Documented in: </span><span class="dim">CCR-SYS-001 Section 5 (Implementation Record)</span>
      <span class="hi">               </span><span class="dim">ELSYS001 hash log (Engineering Lists workbook)</span>
      <span class="hi">Archive:       </span><span class="dim">New archive file at validated config path per HDS-SYS-001 §5.3</span>
      <span class="hi">               </span><span class="dim">Named with version tag — NEVER overwrite previous archive</span>
      <span class="val"></span>
      <span class="dim">// Hash chain must remain intact:</span>
      <span class="hi">FAT baseline hash </span><span class="dim">→ SAT hash → IQ hash → CCR-001 hash → CCR-002 hash → CCR-003 hash</span>
      <span class="warn">// Hash mismatch at any point in the chain = deviation requiring investigation</span>
    </div>

    <p>The SHA-256 hash is calculated from the compiled PLC project archive. It is the cryptographic fingerprint that proves the code in the controller matches the approved version in the archive. For post-go-live changes, the new hash is recorded in the CCR implementation record and in the Engineering Lists hash log. The three-point hash chain from FAT through every subsequent CCR must remain intact — any break in the chain (a missing hash entry, a hash that doesn't match the archive) is treated as a deviation.</p>

    <h2 id="risk-based-retest">Risk-Based Re-Test Scope</h2>
    <p>The <a href="gamp5-risk-assessment-how-to-score.html">risk assessment</a> for a post-go-live change is a scaled version of the original GAMP 5 risk assessment — the same scoring methodology applied to the specific change. A change with high severity impact (affects GMP-critical data or patient safety) and high probability of introducing an error (complex logic change in a function with many dependencies) requires a broader re-test scope than a change with low severity and low probability.</p>
    <p>The re-test evidence does not need to be a new, standalone protocol. For straightforward Type 1 changes, the re-test can be documented as a protocol amendment — a controlled addendum to the OQ that lists the specific test cases being re-executed, references the CCR, and captures the results. The amendment is approved by QA before execution and signed by the tester and QA witness after completion. This approach is proportionate and does not require the overhead of a full re-qualification package.</p>

    <h2 id="emergency-changes">Emergency Changes — The 24-Hour Rule</h2>
    <p>Type 3 Emergency changes are the highest-risk category from a compliance perspective because the pressure to fix first and document later is highest exactly when you can least afford a documentation shortcut. The emergency change procedure is designed to allow rapid response while maintaining a defensible audit trail.</p>
    <p>The non-negotiable elements of a Type 3 change are: verbal QA approval before implementation (name of QA contact, time, and date recorded on a paper log), real-time documentation of every action taken during implementation (also on the paper log), and completion of a full CCR within 24 hours that includes transcription of the paper log, the verbal approval record, post-change verification results, and written QA sign-off. The 24-hour window is absolute — a Type 3 change that is not documented within 24 hours becomes an undocumented system change, which is a significantly more serious finding.</p>

    <div class="callout red">
      <div class="callout-label">"Fix First, Document Later" Has Caused Regulatory Citations</div>
      <p>The temptation to implement a fix under production pressure and deal with the paperwork later is well-documented in FDA warning letters. The retrospective documentation problem is not just that QA has to sign off on something that already happened — it is that the documentation cannot accurately reflect what was assessed <em>before</em> the change when it is written after. The impact assessment signed after the fact is an opinion on what the engineer thinks they considered at the time. The one signed before implementation is evidence of what was actually evaluated. Regulators understand the difference.</p>
    </div>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The SOP-CM-SYS-001 Change Management SOP defines the three change types with worked examples, the 7-stage process flowchart with stage-by-stage actions, and the 5-item impact assessment checklist in Stage 3. Section 4 documents the software version control requirements: the version tag format (<code>[System ID]_[Version]_[YYYYMMDD]_[CCR-XXX]</code>), the SHA-256 hash recalculation requirement, the validated archive update procedure, and the three-point hash chain maintenance rule. The CCR-SYS-001 template provides the impact assessment form (Section 3), implementation record with version tag and hash fields (Section 5), and the approval and closure signatures (Section 6). Together these two documents contain everything required to execute and close a post-go-live change correctly.</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#change-types" class="active">The Three Change Types</a></li>
        <li><a href="#seven-stage-process">7-Stage Process</a></li>
        <li><a href="#impact-assessment">Impact Assessment</a></li>
        <li><a href="#version-control-post-change">Version Control Evidence</a></li>
        <li><a href="#risk-based-retest">Risk-Based Re-Test</a></li>
        <li><a href="#emergency-changes">Emergency Changes</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">SOP-CM-SYS-001 and CCR-SYS-001 cover everything described in this article — change types, 7-stage process, impact assessment, and hash chain maintenance.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework — €249 →</a>
      <div class="sc-note">// INSTANT DOWNLOAD · COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-change-after-golive.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-change-after-golive.html&title=How+to+Validate+a+PLC+Program+Change+After+Go-Live" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="change-control-validated-system.html" class="related-card">
        <div class="rc-tag">🔄 Change Control</div>
        <div class="rc-title">Change Control for Validated Systems</div>
        <div class="rc-desc">The broader change control framework for validated computerised systems — covering both SCADA and PLC changes across the full lifecycle.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="plc-version-control-validated-systems.html" class="related-card">
        <div class="rc-tag">⚙️ PLC Engineering</div>
        <div class="rc-title">PLC Program Version Control on Validated Systems</div>
        <div class="rc-desc">The hash chain and version tag format described in this article are documented in the version control procedure. Here's the full version control discipline.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="gamp5-risk-assessment-how-to-score.html" class="related-card">
        <div class="rc-tag">⚖️ Risk Assessment</div>
        <div class="rc-title">GAMP 5 Risk Assessment: How to Score It Correctly</div>
        <div class="rc-desc">The post-go-live change risk assessment uses the same scoring methodology as the original validation risk assessment. Re-test scope follows from the risk score.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="change-control-validated-system.html">Change Control</a></li>
        <li><a href="plc-version-control-validated-systems.html">PLC Version Control</a></li>
        <li><a href="gamp5-risk-assessment-how-to-score.html">Risk Assessment</a></li>
        <li><a href="plc-project-structure-pharma-validation.html">PLC Project Structure</a></li>
        <li><a href="validation-summary-report-guide.html">Validation Summary Report</a></li>
        <li><a href="iq-oq-pq-guide.html">IQ OQ PQ Guide</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 QLEAN AUTOMATION · QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">GAMP 5</span><span class="cp">EU ANNEX 11</span><span class="cp">21 CFR PART 11</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
</body>
</html>
