<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>PLC I/O Mapping Documentation for a Pharma IQ | QLean Automation</title>
<meta name="description" content="Your IO list is an engineering working document. For a pharma IQ it becomes evidence. Here's exactly what it must contain, how it ties to calibration certificates, and what separates the IQ paper check from the SAT live loop check.">
<link rel="canonical" href="https://qleanautomation.com/blog/plc-io-mapping-iq-documentation.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule)}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:36px;list-style:none}.nav-links a{font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s}.nav-links a:hover{color:var(--ink)}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;white-space:nowrap;flex-shrink:0}.nav-btn:hover{background:var(--blue2)}
.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
</style>
</head>
<body>

<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>

<nav>
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links">
    <li><a href="../index.html#products">Products</a></li>
    <li><a href="../index.html#framework">Framework</a></li>
    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../index.html#pricing">Pricing</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>
  </ul>
  <a href="../index.html#pricing" class="nav-btn">Get the Framework &#8594;</a>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>PLC I/O Mapping for IQ</div>
    <div class="article-tag">&#9881;&#65039; PLC Engineering</div>
    <h1>PLC I/O Mapping Documentation<br><span>for a Pharma IQ</span></h1>
    <p class="article-intro">Your IO list is an engineering working document. For a pharma IQ it becomes evidence. Here is exactly what it must contain, how it ties to calibration certificates, what the IQ paper check covers versus the SAT live loop check — and the five gaps that turn up in audits.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">7 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">IQ &#183; PLC &#183; INSTRUMENTATION</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="the-gap">The Gap Between Engineering and GMP</h2>
    <p>On a standard automation project an IO list is a working document. It gets built during engineering, updated when the client changes their mind about tag names, and filed somewhere on SharePoint once commissioning is done. Nobody reads it after handover.</p>
    <p>On a pharma project that same document becomes evidence. It needs to prove — to a QA reviewer, an auditor, and the IQ protocol — that every signal entering or leaving the PLC has been identified, categorised, installed as specified, and verified. That is a fundamentally different standard, and the gap between what most engineers produce and what a pharma IQ requires is where projects get into trouble at the qualification stage.</p>
    <p>The good news is you do not need to rebuild your IO documentation from scratch. You need to add the right fields, tie them to the right evidence, and understand what each phase of the qualification lifecycle expects from the document.</p>

    <h2 id="what-iq-checks">What the IQ Actually Checks Against Your IO List</h2>
    <p>When you understand what the IQ protocol is trying to verify, the documentation requirements make more sense. The <a href="iq-oq-pq-guide.html">IQ phase</a> is not about testing whether the system works — that is the OQ. The IQ is about proving the system was installed as designed. Every physical signal needs a paper trail from design intent to installed hardware.</p>
    <p>In the IQ protocol, the hardware verification section works through your IO modules slot by slot — confirming order codes and rack positions against the HDS Bill of Materials. The calibration section then cross-references every GMP-critical analogue instrument against the calibration register. These are two separate verification activities, both traceable back to the same IO documentation. In practice the IQ reviewer needs to answer four questions for every signal:</p>
    <ul class="arrow-list">
      <li><strong>Identity</strong> — does the installed tag match the tag in the design documents?</li>
      <li><strong>Signal type</strong> — is the correct module type used at the correct address?</li>
      <li><strong>Calibration status</strong> — for GMP-critical analogue signals, is there a valid site calibration certificate?</li>
      <li><strong>Physical presence</strong> — is the instrument physically installed at the location stated in the design?</li>
    </ul>
    <p>If the IO list does not contain all of this information in a reviewable format, the IQ protocol cannot be executed against it. The review stalls, or the reviewer populates the gaps themselves — which creates rework and a risk that the documentation does not reflect what was actually installed.</p>

    <h2 id="minimum-fields">Minimum Fields for a GMP-Ready IO List</h2>
    <p>An IO list that will survive a pharma IQ needs the following columns as a minimum. The fields above the line are engineering fields populated during design. The verification status field is completed during IQ execution and becomes part of the IQ evidence pack.</p>

    <div class="table-scroll">
      <table class="compare-table">
        <thead>
          <tr><th>Field</th><th>Content</th><th>Why IQ Needs It</th></tr>
        </thead>
        <tbody>
          <tr><td>PLC Address</td><td>Hardware address in the PLC rack — e.g. IW64.0, %I0.4</td><td>IQ verifies module installed at the specified address and slot</td></tr>
          <tr><td>Tag Name</td><td>Engineering tag matching the instrument list — e.g. AT-101, TT-205</td><td>Cross-references to instrument list and calibration register</td></tr>
          <tr><td>Description</td><td>Plain-language signal description</td><td>Human-readable identity confirmation during field walkdown</td></tr>
          <tr><td>Signal Type</td><td>DI / DO / AI / AO and sub-type — 4-20 mA, 24V DC, PT100, etc.</td><td>IQ verifies correct module type at correct slot</td></tr>
          <tr><td>Engineering Range</td><td>Physical measurement range — e.g. 0–2000 &#181;S/cm</td><td>Required for calibration certificate cross-check</td></tr>
          <tr><td>Process Location</td><td>P&amp;ID reference or installation location description</td><td>IQ field walkdown: verify instrument is physically where the design says</td></tr>
          <tr><td>GMP-Critical Flag</td><td>YES / NO — does this signal affect a GMP-critical parameter?</td><td>Drives calibration requirements and OQ test coverage</td></tr>
          <tr><td>Calibration Cert Ref</td><td>Certificate reference number in the evidence pack (GMP-critical AI / AO only)</td><td>IQ calibration section cross-references cert to instrument</td></tr>
          <tr><td>IQ Verification Status</td><td>PASS / FAIL / DEVIATION — completed during IQ execution</td><td>IQ reviewer signs off each line; failures raised as deviations to MDL-SYS-001</td></tr>
        </tbody>
      </table>
    </div>

    <h2 id="gmp-critical-flag">The GMP-Critical Flag — Why It Carries More Weight Than You Think</h2>
    <p>Not all IO points are equal in a pharma context. A digital input monitoring a utility cabinet door is not the same as an analogue input reading conductivity at a point-of-use in a water system. The GMP-critical flag is how you formalise that distinction in a document that travels through the entire qualification lifecycle.</p>
    <p>The flag does three things. First, it tells the calibration engineer which instruments require site calibration certificates before IQ — you do not need to calibrate every digital input, but every GMP-critical analogue signal must have a valid, traceable certificate on file before the IQ can pass that instrument. Second, it drives test depth in the OQ: GMP-critical signals get boundary tests and negative tests; lower-risk signals get simpler functional checks. Third, it makes audit responses straightforward. When an auditor asks how you decided what to qualify, you point to the flag column and the risk assessment that defined the criteria.</p>
    <p>Define the criteria upfront and document them. A workable definition for most systems: a signal is GMP-critical if its failure or incorrect reading could directly impact product quality, patient safety, or data integrity. Conductivity, temperature, TOC, level in a critical vessel — yes. Cabinet door switch — no. Pump running feedback — depends on whether the pump movement affects a critical process parameter; if it does, yes.</p>

    <h2 id="document-alignment">Keeping the IO List, Instrument List, and Calibration Register Aligned</h2>
    <p>This is where most engineering IO documentation falls apart in a pharma context: three documents created at different times by different people, with tag names that have drifted out of sync between them.</p>
    <p>For IQ, the IO list, instrument list, and calibration register must tell the same story. The tag in the IO list must match the tag in the instrument list. The instrument list must show the same engineering range as the IO list. The calibration register must reference the same tag with a calibration date prior to IQ execution and a certificate reference number that corresponds to the physical document in the evidence pack.</p>
    <p>If these three documents are inconsistent, the IQ generates deviations — not because the system is wrong, but because the documentation does not hang together. Reconciling tag drift at the IQ stage takes days and creates unnecessary deviations on the project record. Keeping the documents in sync throughout engineering is an engineering discipline, not a last-minute documentation task.</p>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The Engineering Lists workbook (EL-SYS-001) holds all the inter-linked registers in a single file: the Instrument List (tag, description, type, range, process location), the IO List (PLC address, tag, signal type, range), the Calibration Register (instrument tag, certificate reference, calibration date, next due date, calibration standard), and the Alarm List. Keeping them in one workbook enforces tag-name consistency — a rename propagates across every sheet. The IQ protocol (IQ-SYS-001) references EL-SYS-001 directly: Section 4 prerequisite PRE-004 requires the current revision of EL-SYS-001 to be available before IQ execution begins, and Section 7 (Calibration Certificate Verification) cross-references the Calibration Register for each of the 13 named GMP-critical instruments. Section 6.2 verifies I/O module order codes and rack positions against the HDS Bill of Materials, which the IO List feeds into.</p>
    </div>

    <h2 id="iq-vs-sat">IQ vs SAT — What Each Phase Verifies for I/O</h2>
    <p>A persistent confusion on pharma projects is that the IQ has already verified the IO so the SAT does not need to. That is wrong. They verify different things and the distinction is important for understanding what documentation each phase requires from you.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 230" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="20" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">IQ vs SAT &#8212; WHAT EACH PHASE VERIFIES FOR I/O</text>

        <!-- IQ column -->
        <rect x="20" y="34" width="320" height="180" rx="6" fill="rgba(0,87,255,0.07)" stroke="rgba(0,87,255,0.3)" stroke-width="1.5"/>
        <rect x="20" y="34" width="320" height="28" rx="6" fill="rgba(0,87,255,0.18)"/>
        <rect x="20" y="48" width="320" height="14" rx="0" fill="rgba(0,87,255,0.18)"/>
        <text x="180" y="53" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="10" fill="rgba(100,160,255,0.9)" letter-spacing="0.06em">INSTALLATION QUALIFICATION (IQ)</text>
        <text x="180" y="72" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,87,255,0.6)" letter-spacing="0.08em">PAPER CHECK &#8212; NO LIVE SIGNAL REQUIRED</text>

        <text x="40" y="98" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  PLC address matches IO list</text>
        <text x="40" y="118" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  Module type and order code correct at slot</text>
        <text x="40" y="138" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  Tag name consistent across IO list and instrument list</text>
        <text x="40" y="158" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  Calibration certificate present and within date</text>
        <text x="40" y="178" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  Instrument physically at location stated in design</text>
        <text x="40" y="198" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  Cable labelling and wiring termination visual check</text>

        <!-- SAT column -->
        <rect x="380" y="34" width="320" height="180" rx="6" fill="rgba(0,135,90,0.06)" stroke="rgba(0,135,90,0.3)" stroke-width="1.5"/>
        <rect x="380" y="34" width="320" height="28" rx="6" fill="rgba(0,135,90,0.18)"/>
        <rect x="380" y="48" width="320" height="14" rx="0" fill="rgba(0,135,90,0.18)"/>
        <text x="540" y="53" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="10" fill="rgba(0,200,120,0.9)" letter-spacing="0.06em">SITE ACCEPTANCE TEST (SAT)</text>
        <text x="540" y="72" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,135,90,0.6)" letter-spacing="0.08em">LIVE LOOP CHECK &#8212; FULL SIGNAL CHAIN</text>

        <text x="400" y="98" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  Inject live or simulated process signal at field instrument</text>
        <text x="400" y="118" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  PLC reads correct engineering-unit value at correct tag</text>
        <text x="400" y="138" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  SCADA displays correct value and tag name</text>
        <text x="400" y="158" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  Historian records signal at correct tag</text>
        <text x="400" y="178" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  Scaling verified &#8212; reading within &#177;1% of injected value</text>
        <text x="400" y="198" font-family="Source Sans 3,sans-serif" font-size="12" fill="rgba(255,255,255,0.65)">&#10003;  Site calibration certificate on file before loop check</text>
      </svg>
      <figcaption>// THE IQ SETS THE CONDITIONS. THE SAT CONFIRMS THE SIGNAL CHAIN. BOTH REFERENCE EL-SYS-001 &#8212; THE IQ FOR DOCUMENTATION CROSS-CHECK, THE SAT FOR LIVE ADDRESS-TO-TAG VERIFICATION.</figcaption>
    </figure>

    <p>At IQ, you are verifying the <strong>documentation</strong>: that the installed hardware matches the design. The IQ reviewer checks the IO list against the hardware in the panel — correct order code at correct slot, correct tag in the drawing — and checks that calibration certificates exist and are valid. No process signal needs to be live. This is what the IQ template means by "static verification."</p>
    <p>At the <a href="site-acceptance-test-pharma-guide.html">SAT</a>, you are verifying the <strong>signal chain</strong>: inject a live or simulated process signal at the field instrument and confirm the PLC reads the correct engineering-unit value at the correct PLC tag. That is the loop check. The SAT explicitly cross-references EL-SYS-001 for each instrument — verify the SCADA tag matches the correct PLC address, inject the signal, confirm the reading is within &#177;1% of the injected value, and record the site calibration certificate reference as evidence. The IQ paper check creates the foundation; the SAT loop check proves the wiring is correct end to end.</p>

    <h2 id="digital-vs-analogue">Digital I/O vs Analogue I/O — Different Documentation Requirements</h2>
    <p>Digital and analogue signals carry different evidence requirements and conflating them creates unnecessary work.</p>
    <h3>Digital I/O (DI / DO)</h3>
    <p>For digital signals, the IQ focuses on identity and wiring: the signal is wired to the correct PLC address, the module is the correct type, and the description in the documentation matches reality. Digital signals do not require calibration certificates. The IQ check for a DI is: confirm address, confirm module type, confirm tag name, pass. The live signal check happens at the SAT where the field device is physically operated and the PLC response is confirmed.</p>
    <h3>Analogue I/O (AI / AO)</h3>
    <p>Analogue signals carry GMP weight. For every GMP-critical analogue input, the IQ requires address verification, module type confirmation, and a valid site calibration certificate. "Site calibration" is important — the SAT prerequisite checklist explicitly requires instruments to be re-calibrated after installation at site, not just transported with a factory certificate. The certificate must cover the full engineering range defined in the IO list and carry a calibration date prior to IQ execution. If an instrument arrives at IQ without a valid site certificate, that IO point is a failed IQ item and a deviation in the MDL.</p>

    <h2 id="common-gaps">The Five IO Documentation Gaps That Turn Up in Audits</h2>
    <p>The same gaps appear repeatedly across water system, EMS, and fill-and-finish projects:</p>
    <ul class="arrow-list">
      <li><strong>No GMP-critical flag.</strong> The IO list was built by an engineer who did not know the distinction mattered. Result: calibration certificates collected for everything, or nothing. Neither is the right answer — and with no flag column, there is no documented basis for the decision either way.</li>
      <li><strong>Tag name drift.</strong> The instrument list was created during FEED with one naming convention. The IO list was built in detail design with a slightly different one. The calibration register uses the original tags. None of them match at IQ and reconciling the three documents takes days.</li>
      <li><strong>Missing PLC address column.</strong> The IO list has tag names but no hardware addresses. The IQ reviewer cannot verify the module-to-signal mapping. Fixable in an afternoon, but it should never reach IQ in that state.</li>
      <li><strong>Calibration certificate not cross-referenced.</strong> The certificates exist — somewhere — but they are not referenced by certificate number in the IO list. The IQ reviewer cannot close the loop between the instrument in the table and the paper in the evidence pack.</li>
      <li><strong>Engineering range discrepancy.</strong> The IO list says 0&#8211;500 &#181;S/cm. The calibration certificate covers 0&#8211;2000 &#181;S/cm. The QA reviewer raises a discrepancy query. The answer may be obvious to the engineer but if it is not documented it is a deviation in the record.</li>
    </ul>

    <h2 id="document-control">Document Control and Version Freeze</h2>
    <p>Your IO list needs to be a controlled document before it can be referenced in an IQ protocol. That means a document number, a version number, and an approval signature. The IQ protocol references a specific revision of EL-SYS-001 — if the IO list changes after the protocol is approved, you need a change record and a protocol amendment. This is standard change control, but it surprises engineers who treat IO lists as perpetually living working documents.</p>
    <p>Freeze the IO list early enough for it to be reviewed and approved as part of the pre-IQ documentation readiness check. If you are heading into an IQ with an unapproved IO list, you have a phase gate problem. The IQ protocol should not be approved while EL-SYS-001 is still showing a draft revision.</p>

    <div class="callout blue">
      <div class="callout-label">Pre-IQ IO Documentation Checklist</div>
      <p><strong>Before the IQ execution kick-off:</strong> EL-SYS-001 is at an approved revision and referenced in the IQ protocol &#183; Every signal has PLC address, tag name, signal type, engineering range, and process location &#183; GMP-critical flag populated for all signals based on documented criteria &#183; Every GMP-critical analogue signal has a site calibration certificate reference &#183; Certificates are in the evidence pack, accessible to the IQ reviewer &#183; Tag names are consistent across IO list, instrument list, and calibration register &#183; Engineering ranges in IO list match the ranges on the calibration certificates &#183; NTP synchronisation verified and PLC system clock correct before execution starts &#183; IO list version frozen &#8212; any post-approval changes go through change control.</p>
    </div>

    <p>One final point on NTP: when your IQ team records field verification results, those records carry timestamps. If the PLC system clock is not synchronised the timestamps in your IQ paperwork will not match the timestamps in the audit trail for the same events. Verify that <a href="ntp-synchronisation-plc-part11.html">NTP synchronisation is configured and active</a> before IQ execution begins — the IQ protocol includes an explicit NTP source verification step (IQ-CYB-005) for exactly this reason. It is a prerequisite, not an afterthought.</p>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#the-gap" class="active">The gap between engineering and GMP</a></li>
        <li><a href="#what-iq-checks">What the IQ checks</a></li>
        <li><a href="#minimum-fields">Minimum fields for the IO list</a></li>
        <li><a href="#gmp-critical-flag">The GMP-critical flag</a></li>
        <li><a href="#document-alignment">IO list, instrument list, cal register</a></li>
        <li><a href="#iq-vs-sat">IQ vs SAT</a></li>
        <li><a href="#digital-vs-analogue">Digital vs analogue requirements</a></li>
        <li><a href="#common-gaps">Five gaps found in audits</a></li>
        <li><a href="#document-control">Document control and version freeze</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">EL-SYS-001 Engineering Lists workbook with IO List, Instrument List, and Calibration Register — plus IQ-SYS-001 protocol — all included and ready to adapt.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework &#8212; &#8364;249 &#8594;</a>
      <div class="sc-note">// INSTANT DOWNLOAD &#183; COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-io-mapping-iq-documentation.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fplc-io-mapping-iq-documentation.html&title=PLC+IO+Mapping+Documentation+for+a+Pharma+IQ" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="iq-oq-pq-guide.html" class="related-card">
        <div class="rc-tag">&#9989; Qualification</div>
        <div class="rc-title">IQ OQ PQ Explained: A Practical Guide</div>
        <div class="rc-desc">What each qualification phase actually verifies, how they chain together, and what a first-pass rate means for your project record.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
      <a href="site-acceptance-test-pharma-guide.html" class="related-card">
        <div class="rc-tag">&#128221; Testing</div>
        <div class="rc-title">Site Acceptance Test: A Pharma Guide</div>
        <div class="rc-desc">The SAT is where the IO loop checks happen with live field signals. What Section 7 of the SAT protocol requires and how it references your IO list.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
      <a href="field-instrumentation-iq-documentation.html" class="related-card">
        <div class="rc-tag">&#128207; Instrumentation</div>
        <div class="rc-title">How to Document Field Instrumentation for a Pharma IQ</div>
        <div class="rc-desc">Instrument loop diagrams, walkdown evidence, and calibration certificate requirements — the field instrumentation side of the same IQ evidence pack.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="iq-oq-pq-guide.html">IQ OQ PQ Guide</a></li>
        <li><a href="site-acceptance-test-pharma-guide.html">Site Acceptance Test</a></li>
        <li><a href="field-instrumentation-iq-documentation.html">Field Instrumentation IQ</a></li>
        <li><a href="ntp-synchronisation-plc-part11.html">NTP for Part 11</a></li>
        <li><a href="gamp5-categories.html">GAMP 5 Categories</a></li>
        <li><a href="change-control-validated-system.html">Change Control</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>&#169; 2026 QLEAN AUTOMATION &#183; QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">GAMP 5</span><span class="cp">IQ / OQ / PQ</span><span class="cp">EU ANNEX 11</span><span class="cp">21 CFR PART 11</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
</body>
</html>
