<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JJQ1TXZJX7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-JJQ1TXZJX7');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>SCADA User Management for 21 CFR Part 11 | QLean Automation</title>
<meta name="description" content="21 CFR Part 11 requires unique user accounts, role-based access, a password policy with defined parameters, account lockout, and session timeout. Here is exactly how to design, configure, and test SCADA user management to satisfy a QA review.">
<link rel="canonical" href="https://qleanautomation.com/blog/scada-user-management-part11.html">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--red:#c0392b;--red-dim:rgba(192,57,43,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}

.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}.callout.red{background:var(--red-dim);border-color:var(--red)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}.callout.red .callout-label{color:var(--red)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'\2192';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;margin:28px 0}
.compare-table{width:100%;border-collapse:collapse;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.table-scroll{margin:20px 0}}
@media(max-width:900px){.nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
/* ── NAV ── */
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule);transition:border-color .3s;gap:16px}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:4px;list-style:none;flex:1;justify-content:center}
.nav-links>li{position:relative}
.nav-links>li>a,.nav-links>li>button{font-family:var(--f-body);font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s;letter-spacing:.01em;background:none;border:none;cursor:pointer;padding:8px 12px;display:flex;align-items:center;gap:5px;white-space:nowrap}
.nav-links>li>a:hover,.nav-links>li>button:hover{color:var(--ink)}
.nav-chevron{width:12px;height:12px;transition:transform .2s;opacity:.5}
.nav-links>li.open>button .nav-chevron{transform:rotate(180deg)}
.nav-dropdown{display:none;position:absolute;top:calc(100% + 8px);left:0;background:white;border:1px solid var(--rule);border-radius:10px;box-shadow:0 8px 32px rgba(13,15,18,0.10),0 3px 10px rgba(13,15,18,0.06);min-width:220px;padding:6px;z-index:300;list-style:none}
.nav-links>li.open .nav-dropdown{display:block}
.nav-dropdown li a{display:flex;flex-direction:column;padding:10px 14px;border-radius:7px;text-decoration:none;transition:background .15s}
.nav-dropdown li a:hover{background:var(--off)}
.nav-dd-label{font-size:13px;font-weight:500;color:var(--ink);line-height:1.3}
.nav-dd-sub{font-size:11px;color:var(--ink4);margin-top:2px;font-family:var(--f-mono);letter-spacing:.02em}
.nav-right{display:flex;align-items:center;gap:12px;position:relative;z-index:201}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;letter-spacing:.01em;transition:background .2s,transform .15s;white-space:nowrap;flex-shrink:0}
.nav-btn:hover{background:var(--blue2);transform:translateY(-1px)}
.menu-toggle{display:none;background:none;border:none;cursor:pointer;padding:6px;color:var(--ink);z-index:210;flex-shrink:0}
.menu-toggle svg{width:22px;height:22px;display:block}
.menu-toggle .icon-close{display:none}
.menu-toggle.open .icon-hamburger{display:none}
.menu-toggle.open .icon-close{display:block}
.nav-mobile-sub{display:none;flex-direction:column;background:var(--off);border-top:1px solid var(--off2)}
.nav-mobile-sub.open{display:flex}
.nav-mobile-sub a{padding:11px 6% 11px 10% !important;font-size:14px !important;color:var(--ink3) !important;border-bottom:1px solid var(--off2)}
.nav-mobile-sub a:last-child{border-bottom:none}
.nav-mobile-sub a span{display:block;font-size:11px;color:var(--ink4);font-family:var(--f-mono);margin-top:1px}
.nav-mobile-cta-li{display:none}
@media(max-width:960px){
  .nav-btn{display:none}
  .menu-toggle{display:flex}
  nav .nav-links{display:none;position:absolute;top:64px;left:0;right:0;background:white;flex-direction:column;align-items:stretch;gap:0;border-bottom:1px solid var(--rule);box-shadow:0 4px 16px rgba(13,15,18,0.08);padding:8px 0 16px;z-index:199;flex:none;justify-content:flex-start}
  nav .nav-links.open{display:flex}
  nav .nav-links>li{width:100%}
  nav .nav-links>li>a,nav .nav-links>li>button{display:flex;justify-content:space-between;align-items:center;padding:13px 6%;font-size:15px;color:var(--ink2);border-bottom:1px solid var(--off2);width:100%;text-align:left}
  .nav-dropdown{display:none !important}
  .nav-mobile-cta-li{display:block;padding:8px 6% 0}
  nav .nav-links>li.nav-mobile-cta-li>a{display:block;padding:13px;background:var(--blue);color:white !important;text-align:center;border-radius:6px;font-weight:500;font-size:14px;text-decoration:none;border-bottom:none !important;transition:background .2s;justify-content:center}
  nav .nav-links>li.nav-mobile-cta-li>a:hover{background:var(--blue2) !important}
}
</style>
</head>
<body>

<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>

<nav id="nav">
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" xmlns="http://www.w3.org/2000/svg" style="flex-shrink:0">
      <rect x="0" y="0" width="32" height="32" rx="7" fill="#0d0f12"/>
      <rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/>
      <line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/>
    </svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links" id="navLinks">

    <!-- Products dropdown -->
    <li id="navProducts">
      <button onclick="toggleNav('navProducts')" aria-expanded="false">
        Products
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">GAMP 5 Full Framework</span>
          <span class="nav-dd-sub">29 templates + masterclass · €249</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Validation Templates</span>
          <span class="nav-dd-sub">29 production-ready documents · €229</span>
        </a></li>
        <li><a href="../index.html#pricing">
          <span class="nav-dd-label">Technical Masterclass</span>
          <span class="nav-dd-sub">GAMP 5 ebook for engineers · €39</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subProducts">
        <a href="../index.html#pricing">GAMP 5 Full Framework <span>29 templates + masterclass · €249</span></a>
        <a href="../index.html#pricing">Validation Templates <span>29 documents · €229</span></a>
        <a href="../index.html#pricing">Technical Masterclass <span>Ebook · €39</span></a>
      </div>
    </li>

    <!-- Start Free dropdown -->
    <li id="navFree">
      <button onclick="toggleNav('navFree')" aria-expanded="false">
        Start Free
        <svg class="nav-chevron" viewBox="0 0 12 12" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><polyline points="2 4 6 8 10 4"/></svg>
      </button>
      <ul class="nav-dropdown">
        <li><a href="../pharma-readiness.html">
          <span class="nav-dd-label">SI Readiness Check</span>
          <span class="nav-dd-sub">42 questions · results by email · free</span>
        </a></li>
        <li><a href="../index.html#free-download">
          <span class="nav-dd-label">Free Sample</span>
          <span class="nav-dd-sub">GAMP 5 matrix + URS template · free</span>
        </a></li>
      </ul>
      <div class="nav-mobile-sub" id="subFree">
        <a href="../pharma-readiness.html">SI Readiness Check <span>42 questions · free</span></a>
        <a href="../index.html#free-download">Free Sample <span>GAMP 5 matrix + URS template</span></a>
      </div>
    </li>

    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>

    <!-- Mobile only CTA -->
    <li class="nav-mobile-cta-li"><a href="../index.html#pricing">Get the Framework →</a></li>
  </ul>
  <div class="nav-right">
    <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
    <button class="menu-toggle" id="menuToggle" aria-label="Toggle menu">
      <svg class="icon-hamburger" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M4 6h16M4 12h16M4 18h16"/></svg>
      <svg class="icon-close" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" d="M6 18L18 6M6 6l12 12"/></svg>
    </button>
  </div>
</nav>

<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>SCADA User Management for Part 11</div>
    <div class="article-tag">&#128205; SCADA Engineering</div>
    <h1>SCADA User Management<br><span>for 21 CFR Part 11</span></h1>
    <p class="article-intro">Part 11 does not just require user accounts to exist — it requires that they are unique, traceable to an individual, protected by a defined password policy, and limited by role to what each person actually needs to do. Here is how to design, document, and test a user management implementation that satisfies a QA review and survives an FDA inspection.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">7 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">21 CFR PART 11 &#183; SCADA &#183; RBAC</div>
    </div>
  </div>
</header>

<div class="article-wrap">
  <article class="article-body">

    <h2 id="what-part11-requires">What Part 11 Actually Requires on User Accounts</h2>
    <p>21 CFR Part 11 Subpart B deals with electronic records and the controls around them. Subpart C deals with electronic signatures. Both have direct implications for how user accounts are configured on a pharma SCADA, and they go further than most engineers expect when they first encounter them.</p>
    <p>The core requirements that flow through to user management are: individuals must be uniquely identified on the system (§11.10(d)); system access must be limited based on authority (§11.10(d)); there must be procedures for authorising, creating, and removing access (§11.10(i)); and the system must generate secure, computer-generated audit trails that capture the individual user identity associated with each action (§11.10(e)). Every user account design decision you make — how many roles, what each role can do, how passwords work, what happens when someone leaves — traces back to these requirements.</p>
    <p>The <a href="21-cfr-part-11.html">open versus closed system</a> classification also matters here. A closed system — where only authorised personnel have access — can rely on the system's own logical controls. An open system needs additional procedural and cryptographic controls. Almost all pharma SCADA systems are closed systems, but the classification must be explicitly stated in your FDS and URS.</p>

    <h2 id="four-roles">The Four-Role Model — Why It Works</h2>
    <p>The most common mistake in SCADA user management design is either too few roles (Operator and Admin, full stop) or too many (a bespoke role for every person). The four-role model hits the right balance between granularity and manageability, and it maps directly to the actual job functions in a pharmaceutical manufacturing environment.</p>

    <figure class="article-img">
      <svg viewBox="0 0 720 270" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <text x="360" y="20" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">FOUR-ROLE RBAC MODEL &#8212; PHARMA SCADA</text>

        <!-- Read Only -->
        <rect x="20" y="32" width="155" height="220" rx="6" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.12)" stroke-width="1.5"/>
        <rect x="20" y="32" width="155" height="26" rx="6" fill="rgba(255,255,255,0.08)"/>
        <rect x="20" y="44" width="155" height="14" rx="0" fill="rgba(255,255,255,0.08)"/>
        <text x="98" y="50" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.5)">READ-ONLY</text>
        <text x="98" y="72" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.35)">View screens</text>
        <text x="98" y="88" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.35)">View alarm list</text>
        <text x="98" y="104" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.35)">View historian trends</text>
        <text x="98" y="120" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.35)">Generate reports</text>
        <line x1="36" y1="134" x2="160" y2="134" stroke="rgba(255,255,255,0.07)" stroke-width="1"/>
        <text x="98" y="152" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(192,57,43,0.6)">&#10007;  Acknowledge alarms</text>
        <text x="98" y="168" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(192,57,43,0.6)">&#10007;  Modify setpoints</text>
        <text x="98" y="184" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(192,57,43,0.6)">&#10007;  Manage users</text>
        <text x="98" y="228" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)">QA REVIEWERS</text>
        <text x="98" y="243" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)">AUDITORS</text>

        <!-- Operator -->
        <rect x="190" y="32" width="155" height="220" rx="6" fill="rgba(0,87,255,0.06)" stroke="rgba(0,87,255,0.25)" stroke-width="1.5"/>
        <rect x="190" y="32" width="155" height="26" rx="6" fill="rgba(0,87,255,0.18)"/>
        <rect x="190" y="44" width="155" height="14" rx="0" fill="rgba(0,87,255,0.18)"/>
        <text x="268" y="50" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="#6699ff">OPERATOR</text>
        <text x="268" y="72" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">All Read-Only</text>
        <text x="268" y="88" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Acknowledge alarms</text>
        <text x="268" y="104" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Permitted sequences</text>
        <text x="268" y="120" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Export process data</text>
        <line x1="206" y1="134" x2="330" y2="134" stroke="rgba(255,255,255,0.07)" stroke-width="1"/>
        <text x="268" y="152" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(192,57,43,0.6)">&#10007;  Modify setpoints</text>
        <text x="268" y="168" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(192,57,43,0.6)">&#10007;  Maintenance mode</text>
        <text x="268" y="184" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(192,57,43,0.6)">&#10007;  Manage users</text>
        <text x="268" y="228" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(100,160,255,0.4)">PROCESS OPERATORS</text>
        <text x="268" y="243" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(100,160,255,0.4)">TECHNICIANS</text>

        <!-- Supervisor -->
        <rect x="360" y="32" width="155" height="220" rx="6" fill="rgba(0,135,90,0.06)" stroke="rgba(0,135,90,0.25)" stroke-width="1.5"/>
        <rect x="360" y="32" width="155" height="26" rx="6" fill="rgba(0,135,90,0.18)"/>
        <rect x="360" y="44" width="155" height="14" rx="0" fill="rgba(0,135,90,0.18)"/>
        <text x="438" y="50" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="#00c97a">SUPERVISOR</text>
        <text x="438" y="72" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">All Operator</text>
        <text x="438" y="88" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Modify setpoints</text>
        <text x="438" y="104" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Maintenance mode</text>
        <text x="438" y="120" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Initiate sanitization</text>
        <text x="438" y="136" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Alarm suppression</text>
        <line x1="376" y1="150" x2="500" y2="150" stroke="rgba(255,255,255,0.07)" stroke-width="1"/>
        <text x="438" y="168" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(192,57,43,0.6)">&#10007;  Manage users</text>
        <text x="438" y="184" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(192,57,43,0.6)">&#10007;  System config</text>
        <text x="438" y="228" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,200,120,0.4)">SHIFT LEADS</text>
        <text x="438" y="243" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(0,200,120,0.4)">PROCESS ENGINEERS</text>

        <!-- Administrator -->
        <rect x="530" y="32" width="170" height="220" rx="6" fill="rgba(217,119,6,0.06)" stroke="rgba(217,119,6,0.3)" stroke-width="1.5"/>
        <rect x="530" y="32" width="170" height="26" rx="6" fill="rgba(217,119,6,0.18)"/>
        <rect x="530" y="44" width="170" height="14" rx="0" fill="rgba(217,119,6,0.18)"/>
        <text x="615" y="50" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.9)">ADMINISTRATOR</text>
        <text x="615" y="72" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">All Supervisor</text>
        <text x="615" y="88" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">User management</text>
        <text x="615" y="104" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">System configuration</text>
        <text x="615" y="120" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Backup management</text>
        <text x="615" y="136" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Remote access grant</text>
        <text x="615" y="152" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Clock management</text>
        <text x="615" y="168" text-anchor="middle" font-family="Source Sans 3,sans-serif" font-size="11" fill="rgba(255,255,255,0.6)">Account unlock</text>
        <text x="615" y="228" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.4)">IT / VALIDATION LEAD</text>
        <text x="615" y="243" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(240,160,40,0.4)">MINIMUM 2 PEOPLE</text>
      </svg>
      <figcaption>// EACH ROLE IS CUMULATIVE. SUPERVISOR INCLUDES ALL OPERATOR PERMISSIONS. ADMINISTRATOR INCLUDES ALL SUPERVISOR PERMISSIONS. THE ROLE MATRIX IN THE FDS APPENDIX D IS THE AUTHORITATIVE RECORD.</figcaption>
    </figure>

    <p>Read-Only exists for a reason that surprises some engineers: QA reviewers and auditors need to access the system to review process data and audit trail records without any possibility of inadvertently changing anything. A role with zero write access, properly enforced at the software level, gives QA confidence that their review activity will not affect the system state and cannot generate spurious audit trail entries.</p>
    <p>The Operator role covers the day-to-day actions of a process technician: acknowledging alarms, initiating permitted manual sequences, exporting process data. It does not include setpoint modification — that requires a Supervisor. This boundary is important: setpoint changes are high-impact actions with direct quality consequences, and the audit trail on a setpoint change must show a Supervisor-level identity, not an operator.</p>
    <p>Supervisor covers process engineers and shift leads who need to modify setpoints, initiate the sanitization sequence, or authorise alarm suppression. The specific actions that require Supervisor role must be defined in the FDS User Role Access Matrix — not just described in policy but enforced at the software level such that an Operator-role account literally cannot execute them.</p>
    <p>Administrator is a small population: typically the Automation Engineer, the IT contact, and the Validation Lead. It covers everything that changes the system configuration — user account management, system clock modification, remote access grants. Critically, no individual should be the only Administrator. A minimum of two people hold Administrator role so that account management is not blocked if one person is unavailable.</p>

    <h2 id="ad-integration">Active Directory Integration — The Right Architecture</h2>
    <p>The question of whether to use Active Directory integration or local SCADA security server accounts comes up on every pharma project. The right answer for most sites is AD integration with a local account fallback.</p>
    <p>AD integration means that users authenticate with their domain username and password — the same credentials they use for their workstation, email, and other site systems. Password policy is enforced at the domain level by Group Policy, so there is a single enforced standard across all systems. When a user leaves the site and their AD account is disabled, their SCADA access is automatically revoked. There is no risk of a departed employee's SCADA account remaining active because someone forgot to remove it from a local security server list.</p>
    <p>The AD group mapping must be documented: the domain group Group_PWS_Operators maps to the Operator role in the SCADA security server, Group_PWS_Supervisors maps to Supervisor, and so on. Adding a user to the correct AD group grants them the correct SCADA role. Removing them from the group revokes it. The mapping is defined in the FDS User Role Access Matrix and verified in the OQ.</p>
    <p>The fallback to local accounts matters because AD infrastructure can be unavailable — planned maintenance, network issues, a domain controller failure. The SCADA must not become completely inaccessible because AD is down. Local accounts with the same password policy requirements provide continuity. The key constraint is that local accounts must never be the primary method of access — they are a documented fallback, their existence is justified in the SDS, and their use is logged.</p>

    <h2 id="password-policy">Password Policy — The Parameters That Must Be Defined</h2>
    <p>Saying "the system has a password policy" is not sufficient for a QA review. Every parameter of the policy must be explicitly defined in the SDS and verified with boundary tests during OQ. Vague policies like "strong passwords are required" cannot be verified — and therefore cannot be validated.</p>

    <div class="table-scroll">
      <table class="compare-table">
        <thead>
          <tr><th>Parameter</th><th>Minimum Requirement</th><th>OQ Boundary Test</th></tr>
        </thead>
        <tbody>
          <tr><td>Minimum length</td><td>10 characters</td><td>9-char rejected &#183; 10-char accepted</td></tr>
          <tr><td>Complexity</td><td>Upper + lower + numeric + special character</td><td>Missing each element type individually rejected</td></tr>
          <tr><td>Password history</td><td>Last 12 passwords blocked from reuse</td><td>12th previous password rejected &#183; 13th accepted</td></tr>
          <tr><td>Account lockout</td><td>3 consecutive failed attempts</td><td>2 failures: not locked &#183; 3rd failure: locked</td></tr>
          <tr><td>Lockout release</td><td>Administrator only &#8212; no self-unlock</td><td>Verify non-Admin cannot unlock own account</td></tr>
          <tr><td>Session timeout</td><td>15 minutes inactivity &#8594; screen lock &#8594; re-authentication</td><td>14:30 idle: still active &#183; 15:00 idle: screen locked</td></tr>
          <tr><td>Failed login logging</td><td>All failed attempts written to security audit log</td><td>Verify historian contains failed attempt events with username and timestamp</td></tr>
        </tbody>
      </table>
    </div>

    <p>The boundary testing methodology matters. The OQ test for minimum password length is not "set a short password and see if it is rejected." It is: attempt exactly 9 characters (boundary below limit) and confirm rejection; then attempt exactly 10 characters (limit value) and confirm acceptance. The boundary test generates unambiguous evidence that the enforcement is correctly configured at the specified threshold, not somewhere close to it.</p>
    <p>Account lockout after exactly 3 consecutive failures — not 2, not 4 — is another boundary test. The OQ makes 2 failed attempts and confirms the account is still active. The 3rd attempt locks it. The OQ then confirms that the locked account cannot be unlocked by the account holder themselves, only by an Administrator. This test is generating evidence against a specific Part 11 requirement (§11.300(d)) and must be documented accordingly.</p>

    <h2 id="unique-accounts">Unique Accounts and Concurrent Login Prevention</h2>
    <p>Part 11 §11.300(b) requires that user identification codes are unique and that use of identification codes is periodically checked. The practical implication at the software level is that no two people share an account and no account is used simultaneously by two people.</p>
    <p>Shared accounts — "Operator" as a generic login, "Shift1" — are not compliant regardless of how well the rest of the system is configured. The audit trail entry for a setpoint change by "Operator" cannot be attributed to a specific individual. The audit trail is useless for its primary purpose, which is attribution of actions to responsible persons.</p>
    <p>The concurrent login prevention requirement is enforced at the software level: the SCADA security server is configured to detect when a second login attempt is made for an account that is already active. The system either blocks the new login or forces out the previous session — which approach is used should be defined in the SDS (both are compliant; the choice has operational implications). Either way, the event is audit-trailed. The OQ includes a specific test for this: log in on workstation WS-01 with a named account, then attempt to log in with the same account on WS-02 and verify the correct behaviour is triggered and recorded.</p>

    <h2 id="what-gets-audited">What Audit Trail the User Management System Must Generate</h2>
    <p>The <a href="21-cfr-part-11-audit-trail-checklist.html">audit trail</a> requirements for user management actions are distinct from the process audit trail. The following events must each generate an audit trail entry with timestamp, user ID, and action detail:</p>
    <ul class="arrow-list">
      <li><strong>Login and logout</strong> — every session start and end, with user ID and workstation.</li>
      <li><strong>Failed login attempts</strong> — each failed attempt, with the username attempted and workstation.</li>
      <li><strong>Account creation, modification, and deletion</strong> — by the Administrator who made the change.</li>
      <li><strong>Account lockout</strong> — triggered by 3 consecutive failures, with the username locked.</li>
      <li><strong>Role changes</strong> — when a user's role is changed, recording old role, new role, and who made the change.</li>
      <li><strong>Session timeout</strong> — when a session times out due to inactivity, not just when a user actively logs out.</li>
      <li><strong>Concurrent login attempt</strong> — when a concurrent login is blocked or the previous session is forced out.</li>
    </ul>
    <p>These events must be written to the same immutable historian that stores process data. They must not be stored only in Windows Event Viewer, which is not a validated record store and which an Administrator can clear. The SCADA security event historian should be subject to the same retention requirements — typically seven years — as the process audit trail.</p>

    <h2 id="oq-coverage">OQ Test Coverage</h2>
    <p>Three OQ test cases cover user management: the full four-role regression (OQ-010), unique account and concurrent login prevention (OQ-011), and password policy boundary testing (OQ-012).</p>
    <p>OQ-010 tests every role boundary systematically: each of the four roles attempts all the actions it should be able to perform (confirming they work) and all the actions it should be blocked from (confirming they are blocked). Each blocked action must generate an audit trail entry recording the denied attempt with the user's ID. This is the test that proves the role matrix in FDS Appendix D is actually implemented in the software — not just described in a document.</p>
    <p>OQ-012 includes boundary tests at exact parameter values for every password policy parameter in the table above. Each test case is referenced back to the specific URS requirement and FDS functional description it is verifying. The OQ evidence for these test cases — screenshots of rejections and acceptances at the boundary values — is the documented proof that the policy is enforced as specified.</p>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The SDS (SDS-SYS-001) Section 7 specifies the full access control software design: AD integration via LDAP to port 389/636 with local account fallback; four named roles (PWS_ReadOnly, PWS_Operator, PWS_Supervisor, PWS_Administrator) with AD group mapping defined in Appendix D; password policy parameters (minimum 10 characters, uppercase + lowercase + numeric + special character, last 12 passwords blocked, lockout after 3 failures, 15-minute session timeout); and concurrent login detection with configurable response. The FDS (FDS-SYS-001) Appendix D contains the User Role Access Matrix — 4 roles by 16 functions. The OQ (OQ-SYS-001) includes OQ-010 (full 4-role RBAC regression with negative tests), OQ-011 (unique account and concurrent login prevention), and OQ-012 (password policy boundary tests including exact boundary conditions at 9-char rejection, 10-char acceptance, 2-failure no-lockout, and 3-failure lockout). All three are classified High risk.</p>
    </div>

  </article>

  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#what-part11-requires" class="active">What Part 11 requires</a></li>
        <li><a href="#four-roles">The four-role model</a></li>
        <li><a href="#ad-integration">Active Directory integration</a></li>
        <li><a href="#password-policy">Password policy parameters</a></li>
        <li><a href="#unique-accounts">Unique accounts and concurrent login</a></li>
        <li><a href="#what-gets-audited">What the audit trail must capture</a></li>
        <li><a href="#oq-coverage">OQ test coverage</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">SDS Section 7 access control design, FDS Appendix D role matrix, and OQ-010/011/012 boundary test cases with exact acceptance criteria — all included.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework &#8212; &#8364;249 &#8594;</a>
      <div class="sc-note">// INSTANT DOWNLOAD &#183; COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fscada-user-management-part11.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fscada-user-management-part11.html&title=SCADA+User+Management+for+21+CFR+Part+11" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>

<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="21-cfr-part-11.html" class="related-card">
        <div class="rc-tag">&#128203; 21 CFR Part 11</div>
        <div class="rc-title">21 CFR Part 11: What It Actually Requires</div>
        <div class="rc-desc">The full scope of Part 11 — audit trails, electronic signatures, open vs closed systems, and the validation requirement that underpins all of it.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
      <a href="21-cfr-part-11-audit-trail-checklist.html" class="related-card">
        <div class="rc-tag">&#128203; 21 CFR Part 11</div>
        <div class="rc-title">Audit Trail Checklist for 21 CFR Part 11</div>
        <div class="rc-desc">User management events — logins, failures, lockouts, role changes — must be captured in the audit trail. Here is the full checklist of what it must contain.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
      <a href="rbac-scada-pharma.html" class="related-card">
        <div class="rc-tag">&#128205; SCADA Engineering</div>
        <div class="rc-title">Role-Based Access Control in Pharma SCADA</div>
        <div class="rc-desc">The role model is designed here — but the RBAC article goes deeper on how to design the permission matrix, test every boundary, and document it for a QA review.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">&#8594;</div></div>
      </a>
    </div>
  </div>
</section>

<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="21-cfr-part-11.html">21 CFR Part 11</a></li>
        <li><a href="21-cfr-part-11-audit-trail-checklist.html">Audit Trail Checklist</a></li>
        <li><a href="rbac-scada-pharma.html">RBAC in Pharma SCADA</a></li>
        <li><a href="21-cfr-part-11-open-vs-closed-systems.html">Open vs Closed Systems</a></li>
        <li><a href="iq-oq-pq-guide.html">IQ OQ PQ Guide</a></li>
        <li><a href="change-control-validated-system.html">Change Control</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>&#169; 2026 QLEAN AUTOMATION &#183; QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">21 CFR PART 11</span><span class="cp">EU ANNEX 11</span><span class="cp">GAMP 5</span><span class="cp">RBAC</span></div>
    </div>
  </div>
</footer>

<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
<script>
// Nav dropdown & mobile menu
function toggleNav(id){
  var li=document.getElementById(id);
  var isMobile=window.innerWidth<=960;
  if(isMobile){
    var sub=li.querySelector('.nav-mobile-sub');
    if(!sub)return;
    var isOpen=sub.classList.contains('open');
    document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    if(!isOpen)sub.classList.add('open');
  }else{
    var isOpen=li.classList.contains('open');
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
    if(!isOpen)li.classList.add('open');
  }
}
document.addEventListener('click',function(e){
  if(!e.target.closest('#navLinks'))
    document.querySelectorAll('.nav-links>li').forEach(function(l){l.classList.remove('open');});
});
(function(){
  var mt=document.getElementById('menuToggle');
  var nl=document.getElementById('navLinks');
  if(mt&&nl){
    mt.addEventListener('click',function(){
      var isOpen=nl.classList.toggle('open');
      mt.classList.toggle('open',isOpen);
      if(!isOpen)document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
    });
    nl.querySelectorAll('a').forEach(function(link){
      link.addEventListener('click',function(){
        nl.classList.remove('open');
        mt.classList.remove('open');
        document.querySelectorAll('.nav-mobile-sub').forEach(function(s){s.classList.remove('open');});
      });
    });
  }
})();
window.addEventListener('scroll',function(){
  var nav=document.getElementById('nav');
  if(nav)nav.style.borderBottomColor=window.scrollY>20?'#d0d5de':'var(--rule)';
},{passive:true});
</script>
</body>
</html>
