<!DOCTYPE html>
<html lang="en">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-JJQ1TXZJX7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-JJQ1TXZJX7');
</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>The Site Acceptance Test (SAT) in Pharma: What It Is and Why You Need One | QLean Automation</title>
<meta name="description" content="The SAT sits between FAT and IQ — it's your last informal check before the formal qualification record opens. Here's what it tests, why it protects your IQ, and what the protocol must contain.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Epilogue:wght@300;400;500;600;700;800;900&family=Source+Sans+3:ital,wght@0,300;0,400;0,500;1,300&family=Roboto+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--white:#ffffff;--off:#f7f8f9;--ink:#0d0f12;--ink2:#1e2128;--ink3:#3d4456;--ink4:#9199a8;--rule:#e2e5ea;--rule2:#c8cdd6;--blue:#0057ff;--blue2:#0044cc;--blue-dim:rgba(0,87,255,0.07);--green:#00875a;--green-dim:rgba(0,135,90,0.08);--amber:#d97706;--amber-dim:rgba(217,119,6,0.08);--f-head:'Epilogue',sans-serif;--f-body:'Source Sans 3',sans-serif;--f-mono:'Roboto Mono',monospace;--shadow-sm:0 2px 8px rgba(13,15,18,0.06),0 1px 3px rgba(13,15,18,0.04)}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}html{scroll-behavior:smooth}body{background:var(--white);color:var(--ink);font-family:var(--f-body);line-height:1.6;overflow-x:hidden;-webkit-font-smoothing:antialiased}
nav{position:fixed;top:0;left:0;right:0;z-index:200;height:64px;display:flex;align-items:center;justify-content:space-between;padding:0 6%;background:rgba(255,255,255,0.96);backdrop-filter:blur(12px);border-bottom:1px solid var(--rule)}
.nav-logo{display:flex;align-items:center;gap:10px;text-decoration:none;flex-shrink:0}
.nav-links{display:flex;align-items:center;gap:36px;list-style:none}.nav-links a{font-size:14px;font-weight:400;color:var(--ink3);text-decoration:none;transition:color .2s}.nav-links a:hover{color:var(--ink)}
.nav-btn{font-family:var(--f-body);font-size:13px;font-weight:500;padding:9px 20px;background:var(--blue);color:white;border:none;border-radius:6px;cursor:pointer;text-decoration:none;white-space:nowrap;flex-shrink:0}.nav-btn:hover{background:var(--blue2)}
.progress-bar{position:fixed;top:64px;left:0;right:0;height:2px;background:var(--rule);z-index:199}.progress-fill{height:100%;background:var(--blue);width:0%}
.article-hero{padding:120px 6% 64px;background:var(--white);border-bottom:1px solid var(--rule);position:relative;overflow:hidden}
.article-hero::before{content:'';position:absolute;top:-80px;right:-80px;width:400px;height:400px;background:radial-gradient(circle,rgba(0,87,255,0.04) 0%,transparent 70%);pointer-events:none}
.article-hero-inner{max-width:940px;margin:0 auto;position:relative;z-index:1}
.breadcrumb{display:flex;align-items:center;gap:8px;font-family:var(--f-mono);font-size:10px;letter-spacing:.08em;text-transform:uppercase;color:var(--ink4);margin-bottom:24px}.breadcrumb a{color:var(--ink4);text-decoration:none}.breadcrumb a:hover{color:var(--blue)}.breadcrumb span{color:var(--rule2)}
.article-tag{display:inline-flex;align-items:center;gap:6px;font-family:var(--f-mono);font-size:10px;font-weight:500;color:var(--blue);letter-spacing:.1em;text-transform:uppercase;margin-bottom:20px;padding:4px 10px;background:var(--blue-dim);border-radius:4px}
.article-hero h1{font-family:var(--f-head);font-size:clamp(30px,5vw,52px);font-weight:900;line-height:1.0;letter-spacing:-.04em;color:var(--ink);margin-bottom:20px}.article-hero h1 span{color:var(--blue)}
.article-intro{font-size:18px;font-weight:400;color:var(--ink2);line-height:1.75;margin-bottom:32px;max-width:800px}
.article-meta{display:flex;align-items:center;gap:24px;padding-top:24px;border-top:1px solid var(--rule);flex-wrap:wrap}
.meta-author{display:flex;align-items:center;gap:10px}.author-avatar{width:36px;height:36px;border-radius:50%;background:var(--ink);display:flex;align-items:center;justify-content:center;flex-shrink:0}
.author-name{font-size:13px;font-weight:500;color:var(--ink)}.author-role{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.meta-divider{width:1px;height:28px;background:var(--rule)}.meta-stat{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.06em}
.article-wrap{max-width:1300px;margin:0 auto;padding:64px 6%;display:grid;grid-template-columns:1fr 300px;gap:60px;align-items:start}
.article-body{min-width:0}
.article-body h2{font-family:var(--f-head);font-size:26px;font-weight:800;letter-spacing:-.03em;color:var(--ink);margin:56px 0 16px;line-height:1.2}.article-body h2:first-child{margin-top:0}
.article-body h3{font-family:var(--f-head);font-size:18px;font-weight:700;letter-spacing:-.02em;color:var(--ink);margin:32px 0 12px}
.article-body p{font-size:16px;font-weight:400;color:var(--ink2);line-height:1.85;margin-bottom:20px}
.article-body strong{color:var(--ink);font-weight:600}
.article-body a{color:var(--blue);text-decoration:none;border-bottom:1px solid rgba(0,87,255,.25)}.article-body a:hover{border-color:var(--blue)}
.callout{padding:20px 24px;border-radius:8px;margin:32px 0;border-left:3px solid}
.callout.blue{background:var(--blue-dim);border-color:var(--blue)}.callout.amber{background:var(--amber-dim);border-color:var(--amber)}.callout.green{background:var(--green-dim);border-color:var(--green)}
.callout-label{font-family:var(--f-mono);font-size:9px;font-weight:500;letter-spacing:.1em;text-transform:uppercase;margin-bottom:8px}.callout.blue .callout-label{color:var(--blue)}.callout.amber .callout-label{color:var(--amber)}.callout.green .callout-label{color:var(--green)}
.callout p{font-size:14px;color:var(--ink2);line-height:1.7;margin:0}.callout strong{color:var(--ink)}
.article-img{width:100%;border-radius:8px;border:1px solid #1e2535;overflow:hidden;margin:36px 0}
.article-img figcaption{padding:10px 14px;background:var(--off);font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em;border-top:1px solid var(--rule)}
.checklist{list-style:none;display:flex;flex-direction:column;gap:8px;margin:20px 0 28px}
.checklist li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.checklist li::before{content:'';width:16px;height:16px;flex-shrink:0;margin-top:3px;background-image:url("data:image/svg+xml,%3Csvg viewBox='0 0 14 14' xmlns='http://www.w3.org/2000/svg'%3E%3Ccircle cx='7' cy='7' r='6.5' fill='none' stroke='%230057ff' stroke-width='1'/%3E%3Cpath d='M4 7l2 2 4-4' stroke='%230057ff' stroke-width='1.3' fill='none' stroke-linecap='round' stroke-linejoin='round'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:center;background-size:contain}
.arrow-list{list-style:none;display:flex;flex-direction:column;gap:8px;margin:16px 0 24px}
.arrow-list li{display:flex;align-items:flex-start;gap:10px;font-size:15px;color:var(--ink2);line-height:1.6}
.arrow-list li::before{content:'→';color:var(--blue);flex-shrink:0;font-size:12px;margin-top:3px}
.req-grid{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin:28px 0}
.req-card{padding:20px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s}.req-card:hover{border-color:var(--blue)}
.req-code{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.1em;margin-bottom:8px}
.req-title{font-family:var(--f-head);font-size:14px;font-weight:700;color:var(--ink);margin-bottom:6px}
.req-body{font-size:13px;color:var(--ink3);line-height:1.6}
.compare-table{width:100%;border-collapse:collapse;margin:28px 0;font-size:14px}
.compare-table th{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);padding:10px 16px;border-bottom:2px solid var(--rule);text-align:left;background:var(--off)}
.compare-table td{padding:12px 16px;border-bottom:1px solid var(--rule);vertical-align:top;color:var(--ink2);line-height:1.6}
.compare-table tr:last-child td{border-bottom:none}
.compare-table td:first-child{font-weight:600;color:var(--ink);font-family:var(--f-mono);font-size:12px}
.mono-block{background:var(--ink);border-radius:8px;padding:20px 24px;margin:24px 0;font-family:var(--f-mono);font-size:12px;color:rgba(255,255,255,.85);line-height:1.8;overflow-x:auto}
.mono-block .label{color:rgba(255,255,255,.35);font-size:10px;letter-spacing:.1em;margin-bottom:10px;display:block}
.mono-block .hi{color:#6699ff}.mono-block .val{color:#33cc80}.mono-block .dim{color:rgba(255,255,255,.5)}
.sidebar{position:sticky;top:88px;display:flex;flex-direction:column;gap:16px}
.toc-card{border:1px solid var(--rule);border-radius:8px;padding:24px;background:var(--white);box-shadow:var(--shadow-sm)}
.toc-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.toc-list{list-style:none;display:flex;flex-direction:column;gap:2px}
.toc-list a{display:block;font-size:13px;color:var(--ink3);text-decoration:none;padding:6px 10px;border-radius:4px;transition:all .15s;border-left:2px solid transparent}
.toc-list a:hover,.toc-list a.active{color:var(--blue);background:var(--blue-dim);border-left-color:var(--blue)}
.sidebar-cta{border:1px solid var(--blue);border-radius:8px;padding:24px;background:var(--blue-dim)}
.sc-eyebrow{font-family:var(--f-mono);font-size:9px;letter-spacing:.1em;text-transform:uppercase;color:var(--blue);margin-bottom:10px}
.sc-title{font-family:var(--f-head);font-size:17px;font-weight:800;letter-spacing:-.02em;color:var(--ink);margin-bottom:8px;line-height:1.2}
.sc-body{font-size:13px;color:var(--ink3);line-height:1.6;margin-bottom:16px}
.sc-btn{display:block;text-align:center;padding:11px 16px;background:var(--blue);color:white;border-radius:6px;font-family:var(--f-body);font-size:13px;font-weight:500;text-decoration:none}.sc-btn:hover{background:var(--blue2)}
.sc-note{font-family:var(--f-mono);font-size:9px;color:var(--ink4);text-align:center;margin-top:8px;letter-spacing:.04em}
.sidebar-share{border:1px solid var(--rule);border-radius:8px;padding:20px 24px;background:var(--white)}
.share-label{font-family:var(--f-mono);font-size:9px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:14px}
.share-links{display:flex;flex-direction:column;gap:8px}
.share-link{display:flex;align-items:center;gap:8px;font-size:13px;color:var(--ink3);text-decoration:none;padding:9px 12px;border:1px solid var(--rule);border-radius:6px;transition:border-color .2s,color .2s}.share-link:hover{border-color:var(--blue);color:var(--blue)}
.related{padding:64px 6%;border-top:1px solid var(--rule);background:var(--off)}
.related-inner{max-width:1100px;margin:0 auto}
.related-label{font-family:var(--f-mono);font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:var(--ink4);margin-bottom:32px;display:flex;align-items:center;gap:10px}
.related-label::before{content:'';width:20px;height:1px;background:var(--blue)}
.related-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}
.related-card{padding:24px;border:1px solid var(--rule);border-radius:8px;background:var(--white);box-shadow:var(--shadow-sm);transition:border-color .2s,transform .2s;text-decoration:none;display:flex;flex-direction:column;gap:12px}.related-card:hover{border-color:var(--blue);transform:translateY(-4px)}
.rc-tag{font-family:var(--f-mono);font-size:9px;color:var(--blue);letter-spacing:.08em;text-transform:uppercase;padding:3px 8px;background:var(--blue-dim);border-radius:3px;align-self:flex-start}
.rc-title{font-family:var(--f-head);font-size:16px;font-weight:700;letter-spacing:-.02em;color:var(--ink);line-height:1.25}
.rc-desc{font-size:13px;color:var(--ink3);line-height:1.6;flex:1}
.rc-footer{display:flex;align-items:center;justify-content:space-between;padding-top:12px;border-top:1px solid var(--rule)}
.rc-read{font-family:var(--f-mono);font-size:10px;color:var(--ink4)}.rc-arrow{font-size:14px;color:var(--blue)}
footer{padding:56px 6% 32px;border-top:1px solid var(--rule);background:var(--white)}
.footer-inner{max-width:1160px;margin:0 auto}
.footer-top{display:flex;justify-content:space-between;align-items:flex-start;gap:40px;flex-wrap:wrap;margin-bottom:48px}
.footer-brand p{font-size:13px;font-weight:300;color:var(--ink3);margin-top:12px;max-width:260px;line-height:1.6}
.footer-col h4{font-family:var(--f-mono);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink4);margin-bottom:16px}
.footer-col ul{list-style:none;display:flex;flex-direction:column;gap:10px}
.footer-col a{font-size:13px;color:var(--ink3);text-decoration:none}.footer-col a:hover{color:var(--blue)}
.footer-bottom{padding-top:24px;border-top:1px solid var(--rule);display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px}
.footer-bottom p{font-family:var(--f-mono);font-size:10px;color:var(--ink4);letter-spacing:.04em}
.compliance-pills{display:flex;gap:6px;flex-wrap:wrap}
.cp{font-family:var(--f-mono);font-size:9px;padding:3px 8px;border:1px solid var(--rule);border-radius:3px;color:var(--ink4);letter-spacing:.06em}
@media(max-width:900px){.article-wrap{grid-template-columns:1fr;gap:48px}.sidebar{position:static}.related-grid{grid-template-columns:1fr}.req-grid{grid-template-columns:1fr}nav .nav-links{display:none}}
@media(max-width:540px){nav{padding:0 4%}.nav-btn{font-size:12px;padding:8px 14px}}
</style>
</head>
<body>
<div class="progress-bar"><div class="progress-fill" id="progress"></div></div>
<nav>
  <a href="../index.html" class="nav-logo">
    <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
    <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
  </a>
  <ul class="nav-links">
    <li><a href="../index.html#products">Products</a></li>
    <li><a href="../index.html#framework">Framework</a></li>
    <li><a href="blog-index.html">Knowledge Base</a></li>
    <li><a href="../index.html#pricing">Pricing</a></li>
    <li><a href="../about.html">About</a></li>
    <li><a href="../index.html#faq">FAQ</a></li>
  </ul>
  <a href="../index.html#pricing" class="nav-btn">Get the Framework →</a>
</nav>
<header class="article-hero">
  <div class="article-hero-inner">
    <div class="breadcrumb"><a href="../index.html">Home</a><span>/</span><a href="blog-index.html">Knowledge Base</a><span>/</span>Site Acceptance Test</div>
    <div class="article-tag">🏗️ SAT</div>
    <h1>The Site Acceptance Test:<br><span>What It Is and Why</span><br>You Need One</h1>
    <p class="article-intro">The SAT is the most commonly skipped step in pharma PLC/SCADA commissioning — and the one engineers most regret skipping when a wiring error shows up as an IQ finding instead of a pre-IQ correction. Here's exactly what it covers and why it belongs between your FAT and your IQ.</p>
    <div class="article-meta">
      <div class="meta-author">
        <div class="author-avatar"><svg width="18" height="18" viewBox="0 0 18 18" fill="none"><circle cx="9" cy="7" r="3.5" stroke="white" stroke-width="1.5"/><path d="M2.5 16c0-3.59 2.91-6.5 6.5-6.5s6.5 2.91 6.5 6.5" stroke="white" stroke-width="1.5" stroke-linecap="round"/></svg></div>
        <div><div class="author-name">QLean Automation</div><div class="author-role">ENGINEERS WHO BUILD SYSTEMS, NOT JUST SIGN THEM</div></div>
      </div>
      <div class="meta-divider"></div><div class="meta-stat">6 MIN READ</div>
      <div class="meta-divider"></div><div class="meta-stat">SAT · COMMISSIONING · IQ</div>
    </div>
  </div>
</header>
<div class="article-wrap">
  <article class="article-body">

    <h2 id="what-is-sat">What the SAT Is — and Where It Fits</h2>
    <p>The Site Acceptance Test sits between the Factory Acceptance Test and the Installation Qualification in the GAMP 5 validation lifecycle. It is executed at the client's site after the system has been delivered and installed, but before formal IQ testing begins. Its purpose is to confirm that the system survived delivery and installation without damage or configuration loss, and that it is functioning correctly in the actual production environment before the formal qualification record is opened.</p>
    <p>The SAT is not always mandatory — the <a href="v-model-pharma-validation.html">V-model</a> doesn't position it as a formal qualification phase. But in practice, any experienced validation team running a complex PLC/SCADA installation will include one, because it catches the issues that routinely occur during transport and commissioning before they become formal IQ deviations.</p>

    <div class="callout blue">
      <div class="callout-label">SAT vs FAT vs IQ</div>
      <p><strong>FAT</strong> = system works correctly at the supplier's factory, tested against the FDS. <strong>SAT</strong> = system works correctly at site after installation, before formal qualification record opens. <strong>IQ</strong> = formal documented evidence that the system is installed correctly, as a controlled quality record.</p>
    </div>

    <figure class="article-img">
      <svg viewBox="0 0 720 120" xmlns="http://www.w3.org/2000/svg" style="width:100%;display:block;background:#0d0f12;border-radius:8px 8px 0 0">
        <defs><marker id="sa" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto"><path d="M0,0.5 L5,3 L0,5.5" fill="none" stroke="#0057ff" stroke-width="1.2"/></marker></defs>
        <text x="360" y="20" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="9" fill="rgba(255,255,255,0.2)" letter-spacing="0.12em">SAT POSITION IN THE VALIDATION LIFECYCLE</text>
        <rect x="15" y="36" width="110" height="44" rx="4" fill="rgba(255,255,255,0.05)" stroke="rgba(255,255,255,0.15)" stroke-width="1"/>
        <text x="70" y="56" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="700" font-size="12" fill="rgba(255,255,255,0.7)">FAT</text>
        <text x="70" y="71" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(255,255,255,0.3)">SUPPLIER SITE</text>
        <line x1="127" y1="58" x2="153" y2="58" stroke="rgba(255,255,255,0.25)" stroke-width="1.5" stroke-dasharray="4,3" marker-end="url(#sa)"/>
        <text x="140" y="48" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(255,255,255,0.2)">SHIP</text>
        <rect x="155" y="28" width="120" height="60" rx="4" fill="rgba(0,87,255,0.18)" stroke="#0057ff" stroke-width="2"/>
        <text x="215" y="53" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="800" font-size="13" fill="white">SAT</text>
        <text x="215" y="68" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(0,135,255,0.7)">CLIENT SITE</text>
        <text x="215" y="80" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(0,135,255,0.5)">PRE-IQ</text>
        <line x1="277" y1="58" x2="303" y2="58" stroke="#0057ff" stroke-width="1.5" marker-end="url(#sa)"/>
        <rect x="305" y="36" width="100" height="44" rx="4" fill="rgba(0,87,255,0.12)" stroke="rgba(0,87,255,0.5)" stroke-width="1"/>
        <text x="355" y="56" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="700" font-size="12" fill="white">IQ</text>
        <text x="355" y="71" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(0,135,255,0.5)">FORMAL RECORD</text>
        <line x1="407" y1="58" x2="433" y2="58" stroke="#0057ff" stroke-width="1.5" marker-end="url(#sa)"/>
        <rect x="435" y="36" width="100" height="44" rx="4" fill="rgba(0,87,255,0.14)" stroke="#0057ff" stroke-width="1.5"/>
        <text x="485" y="56" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="800" font-size="12" fill="white">OQ</text>
        <text x="485" y="71" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(0,135,255,0.6)">OPERATIONAL</text>
        <line x1="537" y1="58" x2="563" y2="58" stroke="#0057ff" stroke-width="1.5" marker-end="url(#sa)"/>
        <rect x="565" y="36" width="100" height="44" rx="4" fill="rgba(0,87,255,0.14)" stroke="#0057ff" stroke-width="1.5"/>
        <text x="615" y="56" text-anchor="middle" font-family="Epilogue,sans-serif" font-weight="800" font-size="12" fill="white">PQ</text>
        <text x="615" y="71" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="7" fill="rgba(0,135,255,0.6)">PERFORMANCE</text>
        <line x1="667" y1="58" x2="693" y2="58" stroke="rgba(0,175,90,0.6)" stroke-width="1.5" marker-end="url(#sa)"/>
        <text x="360" y="108" text-anchor="middle" font-family="Roboto Mono,monospace" font-size="8" fill="rgba(255,255,255,0.15)" letter-spacing="0.08em">SAT IS INFORMAL — ISSUES FOUND HERE DO NOT BECOME IQ DEVIATIONS. THAT'S THE POINT.</text>
      </svg>
      <figcaption>// THE SAT IS YOUR LAST INFORMAL CHECK BEFORE THE FORMAL QUALIFICATION RECORD OPENS. FIND PROBLEMS HERE — NOT IN THE IQ.</figcaption>
    </figure>

    <h2 id="what-sat-tests">What the SAT Tests</h2>
    <p>The SAT is not a repeat of the FAT. It is specifically targeted at issues that arise during shipping, installation, and site integration — things that were correct at the factory but may have changed in transit or during panel installation:</p>
    <ul class="checklist">
      <li>Physical condition — no damaged equipment, loose connections, bent I/O modules, damaged screens</li>
      <li>Power-on and boot sequence — all components start correctly in the site environment</li>
      <li>Network connectivity — PLCs, HMI, SCADA server, historian all communicating correctly on site network</li>
      <li>IP address configuration — all devices at their specified site addresses (different from factory test addresses)</li>
      <li>Software version verification — PLC program, SCADA application, and OS versions match FAT-tested versions</li>
      <li>I/O loop checks — field instruments correctly wired to the right PLC I/O channels (critical — wiring changes happen during installation)</li>
      <li>Alarm and interlock basic function checks — critical alarms activate correctly with field instruments connected</li>
      <li>Integration with site systems — historian writing to the correct database, LIMS interface active if applicable</li>
    </ul>

    <h2 id="sat-vs-iq">The Key Difference from IQ: Informal vs Formal</h2>
    <p>The SAT is executed informally — it is a commissioning activity, not a qualification activity. Issues found during the SAT are corrected before the IQ opens, not logged as IQ deviations. This is the primary reason experienced engineers insist on a SAT: <strong>it converts IQ findings into pre-IQ corrections</strong>, protecting the formal qualification record.</p>
    <p>A wiring error discovered during SAT is fixed and re-checked before IQ. The same error discovered during IQ is a formal deviation, must be logged in the Master Deviation Ledger, requires a corrective action, may delay IQ sign-off, and creates a permanent record of a finding that could raise questions in future audits.</p>

    <h2 id="sat-protocol">The SAT Protocol</h2>
    <p>Unlike the FAT, IQ, OQ, and PQ, the SAT protocol does not need to be a formally approved GMP-controlled document. It is typically a working document used by the commissioning team. It should however contain:</p>
    <ul class="arrow-list">
      <li>System configuration baseline (software versions, IP addresses) to verify against</li>
      <li>I/O loop check sheet — every I/O point, its tag name, its field instrument, and a verified/not-verified status</li>
      <li>Network connectivity test results</li>
      <li>Basic functional check results for critical alarms and interlocks</li>
      <li>List of any issues found and their resolution before IQ</li>
      <li>Sign-off by commissioning lead confirming system is ready for IQ</li>
    </ul>

    <div class="callout green">
      <div class="callout-label">In the QLean Framework</div>
      <p>The SAT template includes a full I/O loop check sheet (pre-formatted for up to 200 I/O points), network connectivity test table, software version verification record, and a pre-IQ sign-off page. It is designed to be used as a working document during commissioning — not a controlled GMP record — while producing the evidence needed to confirm the system is IQ-ready.</p>
    </div>

  </article>
  <aside class="sidebar">
    <div class="toc-card">
      <div class="toc-label">In This Article</div>
      <ul class="toc-list">
        <li><a href="#what-is-sat" class="active">What the SAT Is</a></li>
        <li><a href="#what-sat-tests">What It Tests</a></li>
        <li><a href="#sat-vs-iq">Informal vs Formal</a></li>
        <li><a href="#sat-protocol">The SAT Protocol</a></li>
      </ul>
    </div>
    <div class="sidebar-cta">
      <div class="sc-eyebrow">QLean Framework</div>
      <div class="sc-title">29 production-ready GAMP 5 documents</div>
      <div class="sc-body">Every document referenced in this article — templates, protocols, and registers — ready to adapt for your project.</div>
      <a href="../index.html#pricing" class="sc-btn">Get the Framework — €249 →</a>
      <div class="sc-note">// INSTANT DOWNLOAD · COMPANY-WIDE LICENCE</div>
    </div>
    <div class="sidebar-share">
      <div class="share-label">Share This Article</div>
      <div class="share-links">
        <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fsite-acceptance-test-pharma-guide.html" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
          Share on LinkedIn
        </a>
        <a href="https://www.reddit.com/submit?url=https%3A%2F%2Fqleanautomation.com%2Fblog%2Fsite-acceptance-test-pharma-guide.html&title=The+Site+Acceptance+Test+(SAT)+in+Pharma+What+It+Is+and+Why+You+Need+One" target="_blank" rel="noopener" class="share-link">
          <svg width="14" height="14" viewBox="0 0 24 24" fill="currentColor"><path d="M12 0A12 12 0 0 0 0 12a12 12 0 0 0 12 12 12 12 0 0 0 12-12A12 12 0 0 0 12 0zm5.01 4.744c.688 0 1.25.561 1.25 1.249a1.25 1.25 0 0 1-2.498.056l-2.597-.547-.8 3.747c1.824.07 3.48.632 4.674 1.488.308-.309.73-.491 1.207-.491.968 0 1.754.786 1.754 1.754 0 .716-.435 1.333-1.01 1.614a3.111 3.111 0 0 1 .042.52c0 2.694-3.13 4.87-7.004 4.87-3.874 0-7.004-2.176-7.004-4.87 0-.183.015-.366.043-.534A1.748 1.748 0 0 1 4.028 12c0-.968.786-1.754 1.754-1.754.463 0 .898.196 1.207.49 1.207-.883 2.878-1.43 4.744-1.487l.885-4.182a.342.342 0 0 1 .14-.197.35.35 0 0 1 .238-.042l2.906.617a1.214 1.214 0 0 1 1.108-.701zM9.25 12C8.561 12 8 12.562 8 13.25c0 .687.561 1.248 1.25 1.248.687 0 1.248-.561 1.248-1.249 0-.688-.561-1.249-1.249-1.249zm5.5 0c-.687 0-1.248.561-1.248 1.25 0 .687.561 1.248 1.249 1.248.688 0 1.249-.561 1.249-1.249 0-.687-.562-1.249-1.25-1.249zm-5.466 3.99a.327.327 0 0 0-.231.094.33.33 0 0 0 0 .463c.842.842 2.484.913 2.961.913.477 0 2.105-.056 2.961-.913a.361.361 0 0 0 .029-.463.33.33 0 0 0-.464 0c-.547.533-1.684.73-2.512.73-.828 0-1.979-.196-2.512-.73a.326.326 0 0 0-.232-.095z"/></svg>
          Share on Reddit
        </a>
      </div>
    </div>
  </aside>
</div>
<section class="related">
  <div class="related-inner">
    <div class="related-label">More Articles</div>
    <div class="related-grid">
      <a href="pharma-fat-guide.html" class="related-card">
        <div class="rc-tag">🏭 Factory Acceptance</div>
        <div class="rc-title">Your First Pharma FAT: What to Expect</div>
        <div class="rc-desc">The FAT happens before the SAT — here's what it covers and how the two differ.</div>
        <div class="rc-footer"><div class="rc-read">6 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="iq-oq-pq-guide.html" class="related-card">
        <div class="rc-tag">📋 Validation</div>
        <div class="rc-title">IQ OQ PQ Explained: A Practical Guide</div>
        <div class="rc-desc">The IQ follows immediately after a successful SAT — here's what it must verify.</div>
        <div class="rc-footer"><div class="rc-read">8 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
      <a href="v-model-pharma-validation.html" class="related-card">
        <div class="rc-tag">📐 GAMP 5</div>
        <div class="rc-title">The V-Model in Pharma Validation</div>
        <div class="rc-desc">Where the SAT and IQ sit in the full validation lifecycle.</div>
        <div class="rc-footer"><div class="rc-read">7 MIN READ</div><div class="rc-arrow">→</div></div>
      </a>
    </div>
  </div>
</section>
<footer>
  <div class="footer-inner">
    <div class="footer-top">
      <div class="footer-brand">
        <a href="../index.html" class="nav-logo">
          <svg width="32" height="32" viewBox="0 0 32 32" fill="none" style="flex-shrink:0"><rect width="32" height="32" rx="7" fill="#0d0f12"/><rect x="8" y="7" width="16" height="16" rx="2" stroke="white" stroke-width="2.5" fill="none"/><line x1="20" y1="19" x2="26" y2="25" stroke="#0057FF" stroke-width="3" stroke-linecap="round"/></svg>
          <span style="font-family:'Epilogue',sans-serif;font-weight:800;font-size:16px;color:#0d0f12;letter-spacing:-.03em;white-space:nowrap">QLean <span style="font-weight:300;color:#5a6172">Automation</span></span>
        </a>
        <p>GMP documentation tools for system integrators and automation engineers entering pharmaceutical projects.</p>
      </div>
      <div class="footer-col"><h4>Products</h4><ul><li><a href="../index.html#framework">GAMP 5 Framework</a></li><li><a href="../index.html#products">Technical Masterclass</a></li></ul></div>
      <div class="footer-col"><h4>Knowledge Base</h4><ul>
        <li><a href="blog-index.html">All Articles</a></li>
        <li><a href="iq-oq-pq-guide.html">IQ OQ PQ Guide</a></li>
        <li><a href="21-cfr-part-11.html">21 CFR Part 11</a></li>
        <li><a href="how-to-write-urs-plc-scada.html">How to Write a URS</a></li>
        <li><a href="eu-gmp-annex-11-vs-21-cfr-part-11.html">Annex 11 vs Part 11</a></li>
        <li><a href="v-model-pharma-validation.html">The V-Model</a></li>
        <li><a href="change-control-validated-system.html">Change Control</a></li>
      </ul></div>
      <div class="footer-col"><h4>Company</h4><ul><li><a href="https://www.linkedin.com/company/qlean-automation" target="_blank">LinkedIn</a></li><li><a href="mailto:hello@qleanautomation.com">Contact</a></li><li><a href="../terms.html">Terms</a></li></ul></div>
    </div>
    <div class="footer-bottom">
      <p>© 2026 QLEAN AUTOMATION · QLEANAUTOMATION.COM</p>
      <div class="compliance-pills"><span class="cp">GAMP 5</span><span class="cp">EU ANNEX 11</span><span class="cp">21 CFR PART 11</span></div>
    </div>
  </div>
</footer>
<script>
window.addEventListener('scroll',()=>{const d=document.documentElement;document.getElementById('progress').style.width=(d.scrollTop/(d.scrollHeight-d.clientHeight)*100)+'%'});
const obs=new IntersectionObserver(e=>e.forEach(x=>{if(x.isIntersecting){document.querySelectorAll('.toc-list a').forEach(l=>l.classList.remove('active'));const a=document.querySelector('.toc-list a[href="#'+x.target.id+'"]');if(a)a.classList.add('active')}})  ,{rootMargin:'-20% 0px -70% 0px'});
document.querySelectorAll('[id]').forEach(s=>obs.observe(s));
</script>
</body>
</html>